Code,Site Name,Type,Description,Priority,Client,Fault/Event Start - Date/Time,Fault/Event End - Date/Time (TECHS - What time did the asset come back online?),Assets,Status,Time Spent Hours,Date Completed,Date Last Modified,Assigned Users,Date Created,Status of Work,Charge Department,Work Order Status Group,Completion Notes,Asset Production Time,Total Maint Hours Online,Point of Contact,
27391,County Home,Commissioning and Support,CSS administers the Duke MOA self inspection,6 - Scheduled,NESM/Exus,"Jan 02, 2024 08:00:00 AM",,County Home (COUN),On Deck to be Scheduled,0.00,,"Aug 15, 2023 01:56:48 PM",,"Aug 10, 2023 10:31:46 AM",,(FX) Fixed Scope and Price,,,,,Forrest Huynh,
24439,Starvation Solar I,Performance Engineering ,Deenergize and reenergize site around planned outage #23-02489,6 - Scheduled,Soltage,"Oct 28, 2023 11:00:00 AM",,Starvation Solar I (STAV),Internal Action Needed - PE,,,"Aug 28, 2023 11:43:46 AM",,"Jan 23, 2023 10:56:08 AM",,(TM) Time and Materials,,"2023-04-25 CAM
Since redirection to Idaho was successfully tested on 2023-04-19, export will be redirected to Idaho for this outage if possible.",,,Brandon Durham,
24438,Starvation Ridge Collector Station,Performance Engineering ,Deenergize and reenergize substation around planned outage #23-02489,6 - Scheduled,New Sun Energy,"Oct 28, 2023 11:00:00 AM",,Starvation Ridge Collector Station (STAR.SUB),Internal Action Needed - PE,1.38,,"Aug 28, 2023 11:43:56 AM",,"Jan 23, 2023 10:55:48 AM",,(TM) Time and Materials,,"2023-04-25 CAM
Since redirection to Idaho was successfully tested on 2023-04-19, export will be redirected to Idaho for this outage if possible.",,,Brandon Durham,
24437,Riley Solar I,Performance Engineering ,Deenergize and reenergize site around planned outage #23-02489,6 - Scheduled,Soltage,"Oct 28, 2023 11:00:00 AM","Aug 28, 2023 01:30:00 PM",Riley Solar I (RILY),Internal Action Needed - PE,,,"Aug 29, 2023 12:21:47 PM",,"Jan 23, 2023 10:55:27 AM",,(TM) Time and Materials,,"2023-04-25 CAM
Since redirection to Idaho was successfully tested on 2023-04-19, export will be redirected to Idaho for this outage if possible.",,,Brandon Durham,
24436,Best Lane Collector Station,Performance Engineering ,Deenergize and reenergize substation around planned outage #23-02489,6 - Scheduled,New Sun Energy,"Oct 28, 2023 11:00:00 AM",,Best Lane Collector Station (BESL.SUB),Internal Action Needed - PE,,,"Aug 28, 2023 11:39:04 AM",,"Jan 23, 2023 10:55:10 AM",,(TM) Time and Materials,,"2023-04-25 CAM
Since redirection to Idaho was successfully tested on 2023-04-19, export will be redirected to Idaho for this outage if possible.",,,Brandon Durham,
24845,Fort Rock Solar IV,Performance Engineering ,Deenergize and reenergize site around planned outage #23-02379,6 - Scheduled,Soltage,"Oct 23, 2023 11:00:00 AM",,Fort Rock Solar IV (FORT.4),Internal Action Needed - PE,,,"Feb 28, 2023 01:52:45 PM",,"Feb 28, 2023 01:44:22 PM",,(TM) Time and Materials,,,,,Brandon Durham,
24844,Rock Garden Collector Station,Performance Engineering ,Deenergize and reenergize substation around planned outage #23-02379,6 - Scheduled,New Sun Energy,"Oct 23, 2023 11:00:00 AM",,Rock Garden Collector Station (ROCK.SUB),Internal Action Needed - PE,,,"Feb 28, 2023 01:51:08 PM",,"Feb 28, 2023 01:43:58 PM",,(TM) Time and Materials,,,,,Brandon Durham,
24843,Fort Rock Solar I,Performance Engineering ,Deenergize and reenergize site around planned outage #23-02379,6 - Scheduled,Soltage,"Oct 23, 2023 11:00:00 AM",,Fort Rock Solar I (FORT),Internal Action Needed - PE,,,"Feb 28, 2023 01:50:14 PM",,"Feb 28, 2023 01:43:38 PM",,(TM) Time and Materials,,,,,Brandon Durham,
24842,Connley Collector Station,Performance Engineering ,Deenergize and reenergize substation around planned outage #23-02379,6 - Scheduled,New Sun Energy,"Oct 23, 2023 11:00:00 AM",,Connley Collector Station (CONN.SUB),Internal Action Needed - PE,,,"Feb 28, 2023 01:48:08 PM",,"Feb 28, 2023 01:43:23 PM",,(TM) Time and Materials,,,,,Brandon Durham,
27601,Best Lane Collector Station,Preventive Maintenance Inspection,Best Lane Testing - Current Technologies,6 - Scheduled,New Sun Energy,"Sep 18, 2023 08:56:00 AM",,Best Lane Collector Station (BESL.SUB),On Deck to be Scheduled,,,"Aug 22, 2023 08:57:06 AM",,"Aug 22, 2023 08:55:28 AM",,,,,,,Jordan Nance,
27600,Connley Collector Station,Preventive Maintenance Inspection,Connley Collector Station - Current Technologies ,6 - Scheduled,New Sun Energy,"Sep 18, 2023 08:54:00 AM",,Connley Collector Station (CONN.SUB),On Deck to be Scheduled,,,"Aug 22, 2023 08:54:29 AM",,"Aug 22, 2023 08:52:09 AM",,,,,,,Jordan Nance,
27939,Nitro,Corrective,"Replace severely rusting CPT boxes C4, B1 & D2",4 - Low,NESM/Radian Generation,"Sep 15, 2023 01:57:00 PM",,Inverters (NITRO-INV),On Deck to be Scheduled,,,"Sep 08, 2023 02:03:08 PM",,"Sep 08, 2023 01:55:08 PM",,(TM) Time and Materials,,,,,Forrest Huynh,
27936,,Vehicle/Equipment Maintenance,VEH 303 - Full break replacement and oil/filter change. ,6 - Scheduled,Carolina Solar Services,"Sep 15, 2023 12:14:00 PM",,Ford F350 (303)  (VEH-303),On Hold - Awaiting Third Party,,,"Sep 08, 2023 12:16:41 PM",,"Sep 08, 2023 12:12:32 PM",INCOMPLETE,(OVH) Overhead,,"2023-09-08 FHU
- NHU took vehicle into Capital Ford of Hillsborough for a break issue and oil/filter change. 
- Dealership found a seized caliper and recommended full break replacement. 
- SHA approved. ",,,Forrest Huynh,
27665,Davis Lane,Mow,Mow array and spot spray as needed,6 - Scheduled,NESM/Exus,"Sep 12, 2023 07:00:00 AM",,Davis Lane (DAVI-VMS),Open,,,"Sep 12, 2023 08:44:16 AM",Landscaping Crew East,"Aug 25, 2023 06:04:39 AM",,(OM) O&M Contract,,"2023-09-12 DPA
-Gurganus Check In 8:39 AM
-Good morning, Landon and I are checking into the Davis Lane site for the 4th mow today. Thanks!",,,Drew Parada,
27999,"Fruitland Creek Solar, LLC",Office Work,Fruitland Creek - Site Mow,6 - Scheduled,Hep Petra O&M LLC,"Sep 11, 2023 06:00:00 PM",,"Fruitland Creek Solar, LLC (FRUI)",On Deck to be Scheduled,,,"Sep 11, 2023 08:19:34 PM",,"Sep 11, 2023 08:15:49 PM",,(OM) O&M Contract,,,,,Dylan Barrett,
27996,"Railroad Solar Farm, LLC",Corrective,XFMR 1 leaking,2 - High,Alchemy Renewable Energy,"Sep 11, 2023 04:30:00 PM",,Transformer 1 (RAIL-XFMR1),On Hold - Awaiting Third Party,,,"Sep 12, 2023 08:42:23 AM",,"Sep 11, 2023 04:48:42 PM",,(TM) Time and Materials,,"2023-09-12 BDO
INVs and Weather station offline due to xfmr1 oil leak.

2023-09-11 DPA
-reached out to STC for inspection and repair quote",,,Drew Parada,
27991,Augusta,Troubleshooting Electrical Equipment,Augusta - INV A.08 - Offline (Grid Undervoltage),2 - High,Soltage,"Sep 11, 2023 09:00:00 AM",,Inverter A-08 (AUGU-INV-A08),Open,,,"Sep 12, 2023 06:21:48 AM","Juan Canahuati Sagastume, Tim Pierce","Sep 11, 2023 01:38:59 PM",,(TM) Time and Materials,,"2023-09-11 ADE
Inverter A-08 offline with Grid undervoltage alert.  Phase voltages suggest likely AC fuse or breaker operation.",,,Forrest Huynh,
27599,Rock Garden Collector Station,Corrective,Rock Garden Collector Station - Current Technologies Testing ,6 - Scheduled,New Sun Energy,"Sep 11, 2023 08:50:00 AM",,Rock Garden Collector Station (ROCK.SUB),On Deck to be Scheduled,,,"Aug 22, 2023 08:51:55 AM",,"Aug 22, 2023 08:49:15 AM",,,,,,,Jordan Nance,
27598,Starvation Ridge Collector Station,Preventive Maintenance Inspection,2023 Substation Inspection - Current Technologies,6 - Scheduled,New Sun Energy,"Sep 11, 2023 08:48:00 AM",,Starvation Ridge Collector Station (STAR.SUB),On Deck to be Scheduled,,,"Aug 22, 2023 08:48:46 AM",,"Aug 22, 2023 08:46:12 AM",,,,,,,Jordan Nance,
27988,Blackwater,Construction Oversight,Technical Inspection of Blackwater Site ,6 - Scheduled,Heelstone,"Sep 11, 2023 07:37:00 AM",,Blackwater  (Blwtr),On Deck to be Scheduled,,,"Sep 11, 2023 07:37:44 AM",,"Sep 11, 2023 07:36:24 AM",,(FX) Fixed Scope and Price,,,,,Alex Luna,
27987,Bird Dog ,Construction Oversight,Technical Inspection of Bird Dog Site ,6 - Scheduled,Heelstone,"Sep 11, 2023 07:36:00 AM",,Bird Dog (Birdg),On Deck to be Scheduled,,,"Sep 11, 2023 07:36:23 AM",,"Sep 11, 2023 07:33:05 AM",,(FX) Fixed Scope and Price,,,,,Alex Luna,
27986,Hobnail,Construction Oversight,Technical Inspection of Hobnail Site ,6 - Scheduled,Heelstone,"Sep 11, 2023 07:32:00 AM",,Hobnail (Hobil),On Deck to be Scheduled,,,"Sep 11, 2023 07:33:04 AM",,"Sep 11, 2023 07:30:31 AM",,(FX) Fixed Scope and Price,,,,,Alex Luna,
27985,Wolfskin,Construction Oversight,Technical Inspection of Wolfskin Site ,6 - Scheduled,Heelstone,"Sep 11, 2023 07:28:00 AM",,Wolfskin  (Wlfskn),On Deck to be Scheduled,,,"Sep 11, 2023 07:38:10 AM",,"Sep 11, 2023 07:27:47 AM",,(FX) Fixed Scope and Price,,,,,Alex Luna,
27693,Facile Solar,Preventive Maintenance Inspection,Facile Solar - Green Street Carolinas Annual Inspection,7 - PM Scheduled,"Green Street Carolinas, LLC","Sep 11, 2023 07:00:00 AM",,"AC Disconnect (LOY-ACD), Combiner Box 1-1B (LOY-INV1-CB1-1B), Combiner Box 1-2B (LOY-INV1-CB1-2B), Combiner Box 1-3C (LOY-INV1-CB1-3C), Combiner Box 1-4B (LOY-INV1-CB1-4B), Combiner Box 1-5A (LOY-INV1-CB1-5A), Combiner Box 1-6A (LOY-INV1-CB1-6A), Combiner Box 2-1B (LOY-INV2-CB2-1B), Combiner Box 2-2B (LOY-INV2-CB2-2B), Combiner Box 2-3B (LOY-INV2-CB2-3B), Combiner Box 2-4B (LOY-INV2-CB2-4B), Combiner Box 2-5B (LOY-INV2-CB2-5B), Combiner Box 2-6B (LOY-INV2-CB2-6B), Combiner Box 2-7B (LOY-INV2-CB2-7B), Combiner Box 3-1A (LOY-INV3-CB3-1A), Combiner Box 3-2A (LOY-INV3-CB3-2A), Combiner Box 3-3A (LOY-INV3-CB3-3A), Combiner Box 3-4A (LOY-INV3-CB3-4A), Combiner Box 3-5E (LOY-INV3-CB3-5E), Combiner Box 3-6C (LOY-INV3-CB3-6C), Combiner Box 3-7D (LOY-INV3-CB3-7D), Comibner Box 1-7B (LOY-INV1-CB1-7B), Customer MV Meter (LOY-CUST.MVM), DAS (LOY-DAS), DC Disconnect 1 (LOY-DCD1), DC Disconnect 2 (LOY-DCD2), DC Disconnect 3 (LOY-DCD3), Facile Solar (LOY), Interconnection (LOY-IX), Inverter 1 (LOY-INV1), Inverter 2 (LOY-INV2), Inverter 3 (LOY-INV3), Racking (LOY-RACK), Solar Photovoltaic Module (LOY-MOD), String Connection (LOY-STRCON), Transformer 1 (LOY-XFMR1), Transformer 2 (LOY-XFMR2), Weather Station (LOY-WEA-STA)",1. PM - Open,,,"Sep 10, 2023 05:08:11 PM","Austin Jones, Mark Nashland","Aug 28, 2023 12:09:26 AM",,(OM) O&M Contract,,,,,Forrest Huynh,
27692,"Railroad Solar Farm, LLC",Preventive Maintenance Inspection,"Railroad - Alchemy Quarterly Inspection
ALL Equipment and section 3 array",7 - PM Scheduled,Alchemy Renewable Energy,"Sep 11, 2023 07:00:00 AM",,"BOM Sensor (RAIL-MOD.TEMP), Combiner Box 1A.1 (RAIL-CB-1A.1), Combiner Box 1A.2 (RAIL-CB-1A.2), Combiner Box 1A.3 (RAIL-CB-1A.3), Combiner Box 1A.4 (RAIL-CB-1A.4), Combiner Box 1A.5 (RAIL-CB-1A.5), Combiner Box 1A.6 (RAIL-CB-1A.6), Combiner Box 1B.1 (RAIL-CB-1B.1), Combiner Box 1B.2 (RAIL-CB-1B.2), Combiner Box 1B.3 (RAIL-CB-1B.3), Combiner Box 1B.4 (RAIL-CB-1B.4), Combiner Box 1B.5 (RAIL-CB-1B.5), Combiner Box 1B.6 (RAIL-CB-1B.6), Combiner Box 2A.1 (RAIL-CB-2A.1), Combiner Box 2A.2 (RAIL-CB-2A.2), Combiner Box 2A.3 (RAIL-CB-2A.3), Combiner Box 2A.4 (RAIL-CB-2A.4), Combiner Box 2A.5 (RAIL-CB-2A.5), Combiner Box 2A.6 (RAIL-CB-2A.6), Combiner Box 2B.1 (RAIL-CB-2B.1), Combiner Box 2B.2 (RAIL-CB-2B.2), Combiner Box 2B.3 (RAIL-CB-2B.3), Combiner Box 2B.4 (RAIL-CB-2B.4), Combiner Box 2B.5 (RAIL-CB-2B.5), Combiner Box 2B.6 (RAIL-CB-2B.6), Combiner Box 3A.1 (RAIL-CB-3A.1), Combiner Box 3A.2 (RAIL-CB-3A.2), Combiner Box 3A.3 (RAIL-CB-3A.3), Combiner Box 3A.4 (RAIL-CB-3A.4), Combiner Box 3A.5 (RAIL-CB-3A.5), Combiner Box 3A.6 (RAIL-CB-3A.6), Combiner Box 3B.1 (RAIL-CB-3B.1), Combiner Box 3B.2 (RAIL-CB-3B.2), Combiner Box 3B.3 (RAIL-CB-3B.3), Combiner Box 3B.4 (RAIL-CB-3B.4), Combiner Box 3B.5 (RAIL-CB-3B.5), Combiner Box 3B.6 (RAIL-CB-3B.6), Inverter 1A (RAIL-INV1A), Inverter 1B (RAIL-INV1B), Inverter 2A (RAIL-INV2A), Inverter 2B (RAIL-INV2B), Inverter 3A (RAIL-INV3A), Inverter 3B (RAIL-INV3B), Railroad (RAIL), Solar Photovoltaic Module (RAIL-MOD), String Connection (RAIL-STRCON), Transformer 1 (RAIL-XFMR1), Transformer 2 (RAIL-XFMR2), Transformer 3 (RAIL-XFMR3), Weather Station (RAIL-WEA.STA)",1. PM - Open,,,"Sep 11, 2023 08:07:32 AM",Darius Webb,"Aug 28, 2023 12:09:25 AM",,(OM) O&M Contract,,,,,Drew Parada,
27998,Bartow,Troubleshooting Electrical Equipment,Bartow - INV 1B.3 - Offline (Grid Phase Voltage Out of Range - GridV.OutLim),3 - Medium,Alchemy Renewable Energy,"Sep 10, 2023 03:10:00 PM",,Inverter 1B-3 (BART-INV-1B-3),On Hold - Waiting for Client Approval,,,"Sep 11, 2023 05:16:44 PM",,"Sep 11, 2023 05:11:53 PM",,(TM) Time and Materials,,,,,Drew Parada,
27997,Bartow,Troubleshooting Electrical Equipment,Bartow - INV 2A.8  - Offline (Grid Phase Voltage Out of Range - GridV.OutLim),3 - Medium,Alchemy Renewable Energy,"Sep 10, 2023 02:45:00 PM",,Inverter 2A-8 (BART-INV-2A-8),On Deck to be Scheduled,,,"Sep 11, 2023 05:10:22 PM",,"Sep 11, 2023 04:54:10 PM",,(TM) Time and Materials,,"2023-09-11 ADE
Inverter 2A.8 tripped offline with Grid Phase Voltage Out of Range - GridV.OutLim",,,Drew Parada,
27967,Briarwood,Troubleshooting Electrical Equipment,Briarwood - INV A.03 - Offline (Grid Overvoltage),2 - High,Soltage,"Sep 10, 2023 01:30:00 PM",,Inverter A-03 (BRIA-INV-A03),Open,,,"Sep 12, 2023 06:20:49 AM","Juan Canahuati Sagastume, Tim Pierce","Sep 10, 2023 03:03:46 PM",,(TM) Time and Materials,,"2023-09-10 ADE
Inverter 3 tripped offline at 13:30EDT with Grid Overvoltage error.  Based on AC phase voltages, may be an operated AC fuse or breaker.",,,Forrest Huynh,
27995,Quarter Horse,Troubleshooting Electrical Equipment,Quarter Horse - INV B1-06 - Offline,3 - Medium,Pine Gate Renewables,"Sep 10, 2023 12:56:00 PM",,String Inverter B1-06 (QUAR-INV-B1-06),On Hold - Waiting for Client Approval,,,"Sep 11, 2023 02:48:07 PM",,"Sep 11, 2023 02:30:49 PM",,(TM) Time and Materials,,"2023-09-11 ADE
Inverter B1-06 dropped offline 9/10 at 12:56EDT.  No error code reported in DAS.",,,Drew Parada,
27966,"Railroad Solar Farm, LLC",Troubleshooting Electrical Equipment,Railroad - INV 2B - Offline (AC Caps),1 - Urgent,Alchemy Renewable Energy,"Sep 10, 2023 09:08:00 AM",,Inverter 2B (RAIL-INV2B),Open,,,"Sep 11, 2023 09:47:25 AM",Darius Webb,"Sep 10, 2023 11:35:27 AM",INCOMPLETE,(TM) Time and Materials,,"2023-09-11 DWE
-Arrived on site to INV B2 offline
- Took picture of screen faults and codes
- Codes/Faults= PV0020 AC Caps, AC MOV
- Opened Cabinet to look for visual damage 
- 3 of 4 Caps Blown in AC Cabinet 
- 2 of 3 Caps Blown in DC Cabinet
- Caps Part # EPCOS B41458-S8230-M1
- INV 2B Will be left offline until repair is made
  

2023-09-10 ADE
After site outage from grid event (WO 27963), INV 2B remained offline and reported AC Caps error.",,,Drew Parada,
27958,Eagle Point,Troubleshooting Electrical Equipment,Eagle Point - INV 1 - Offline,1 - Urgent,Pine Gate Renewables,"Sep 09, 2023 10:15:00 PM",,Inverter 1 (EAGL-INV1),On Deck to be Scheduled,8.92,,"Sep 11, 2023 01:11:02 PM","Cole Harbick, Performance Engineering","Sep 09, 2023 10:11:15 PM",INCOMPLETE,(TM) Time and Materials,,"2023-09-11 JDA
Arrived on site. found middle breaker not wound.  Mannually wound breaker and restarted inverter.
Inverter started normally. breaker did not wind up again. manually wound breaker for start up Tomorrow morning.
Called SMA to start ticket. Left a voicemail. will try again later.

2023-09-10 CHA
-Tech arrived onsite to find inverter 1 was offline.
-Tech power cycled inverter and found that upon restart the middle DC breaker would not close in.
-Do to tech being alone tech contacted CSS performance engineering and was not able to continue troubleshooting do to safety second not being present.

2023-09-09 ADE
Inverter 1 failed to wake up with peer inverters on 9/8.  No alert reported in DAS.",,,Dylan Barrett,
27989,Briarwood,Troubleshooting Electrical Equipment,Briarwood - INV A.13 - Offline (Islanding),2 - High,Soltage,"Sep 09, 2023 06:00:00 PM",,Inverter A-13 (BRIA-INV-A13),Open,,,"Sep 12, 2023 06:21:19 AM","Juan Canahuati Sagastume, Tim Pierce","Sep 11, 2023 08:18:44 AM",,(TM) Time and Materials,,"2023-09-11 ADE
Inverter A.13 dropped offline 9/9 at 18:00EDT with Islanding fault",,,Forrest Huynh,
27992,Minke,Troubleshooting Electrical Equipment,Minke - INV 18 - Offline (Grid Phase Voltage Out of Range - GridV.OutLim),2 - High,Pine Gate Renewables,"Sep 09, 2023 02:45:00 PM",,Inverter 18 (MINK-INV18),Ready for Review ,,,"Sep 11, 2023 07:10:35 PM",,"Sep 11, 2023 01:59:46 PM",INCOMPLETE,(TM) Time and Materials,,"2023-09-11 LGU
-Techs arrived on site to find inverter 18 throwing a fault light. 
-Techs attached dongle and saw inverter threw a Grid overvoltage fault. 
-Techs removed wire box cover and found each phase had severe burns and charring, especially b phase.
-Techs started an RMA(5582), and are waiting to hear back from CPS.  


2023-09-11 ADE
Minke INV 18 offline with Grid Phase Voltage Out of Range - GridV.OutLim.  Phase voltages suggest likely operation of B-phase AC fuse.  See Files.",,,Dylan Barrett,
27953,Facile Solar,Troubleshooting Electrical Equipment,Facile - INV 1 and 2 (No Comms) - INV 3 (Offline - AC Caps),1 - Urgent,"Green Street Carolinas, LLC","Sep 09, 2023 11:21:00 AM",,"Inverter 1 (LOY-INV1), Inverter 2 (LOY-INV2), Inverter 3 (LOY-INV3)",On Deck to be Scheduled,,,"Sep 11, 2023 08:02:07 PM",,"Sep 09, 2023 02:08:47 PM",INCOMPLETE,(TM) Time and Materials,,"2023-09-11 AJO
-Inverter 3 was found offline with an AC CAPS, AC MOV fault.
-Crew verified good voltage coming out of the power supply for the AC caps and confirmed that the AC caps visually appeared in good condition. 
-The far right F4 160A 690VAC fuse was found operated and replaced but the fault did not clear.
-Crew reached out to Adolfo Cespedes for troubleshooting assistance but he was in meetings and unable to help. Jason Mclain was also contacted but his phone kept going to voicemail as he is traveling for the training he is giving CSS on 9/12.
-Schneider support was contacted as well who said that without being Schneider trained they are not able to give troubleshooting assistance.
-Adolfo Cespedes sent some minor assistance towards the end of the day and said to check the micro switches that are on the AC CAP fuses (All 3 tested good with a continuity check) as well as all surge arrestors (All did not appear to have operated and all plugs to them were removed and reinserted).
-When leaving the site crew stopped by pad 2 to make sure inverters 1 & 2 were on and found both of them offline with nothing present on either HMI as well as the same phase F4 fuse operated in both inverters as well. 
-Issue could be related to an operated bayonet fuse.

2023-09-09 ADE
Communications were lost for INV 1 and 2 shortly preceding AC Caps error reported by INV 3.  INV 3 dropped offline from production, though has continued to communicate.",,,Forrest Huynh,
27947,Adams,Corrective,Update Inverter Firmware per Service Bulletin,3 - Medium,Soltage,"Sep 08, 2023 04:22:00 PM",,AC Switchboard (ADAM-SWBD),On Deck to be Scheduled,,,"Sep 08, 2023 04:24:17 PM",Forrest Huynh,"Sep 08, 2023 04:06:54 PM",,(TM) Time and Materials,,,,,Forrest Huynh,
27946,Faison,Troubleshooting Electrical Equipment,INV 2 offline (Drive Fault - Bus voltage imbalance),1 - Urgent,NESM/Radian Generation,"Sep 08, 2023 03:27:00 PM",,Inverter 2 (FAIS-INV02),Open,,,"Sep 12, 2023 06:22:47 AM","Ivan Hanson, Mark Nashland, Robby Plenge","Sep 08, 2023 04:02:44 PM",INCOMPLETE,(TM) Time and Materials,,"2023-09-11 RPL
Verified that there is a bus balance board along with 3 diodes and some thermal paste all together in Radian inventory. IHA and I actually put eyes on it. 

2023-09-11 RPL
Found inverter 2 with a PV Ground Overcurrent fault. Began by investingating that. 
Found blown L side 3A fuse in DC re-combiner (Replaced with a fuse from the conex, see parts tab. Only one of these left probably time to order some more). 
Replaced fuse and observed DC controls.
Box 2.4N was showing about 350V with all other boxes showing the full 800V.
Tested voltage in box 2.4N
Found relatively solid ~300V from Negative input string to ground (with all negative inputs unlanded) on strings 3 and 4. All other strings decayed quickly from only around 12V or so. 
Investigated strings 3 and 4 visually. Found 1 broken mod on each string with substantial delamination.

Removed 2 modules from an already cannibalized string on box 2.1P and replaced the two bad mods on 2.4N 3/4.
After re-landing feeders and all the negative inputs, and switching all boxes back on, the inverter still showed low voltage on input 4 and now was displaying a Bus Voltage fault. 
Investigated bus balance board and engine diodes. 
Found no problems in the drive section, but 3 bad diodes on the bus balance board and a blown F1 fuse (1000V, 30A standard midget fuse).
See spreadsheet in files tab or in this photos folder link for details: 
https://carolinasolar.sharepoint.com/:x:/s/CAROLINASOLARSERVICES/EbdiAPDukC9IqL5MDo_SPHIBru7qBScjbxmMZbohhjXNgw?e=Y7bzjw

Inverter 2 needs a new bus balance board. 
",,,Forrest Huynh,
27944,Freemont,Corrective,Replace and commission Inv A. ,6 - Scheduled,NESM/Exus,"Sep 08, 2023 02:30:00 PM",,Inverter-A (FREE-INVA),Open,,,"Sep 11, 2023 09:07:28 PM","Forrest Huynh, Kerry McCaslin, Landscaping Crew West","Sep 08, 2023 02:28:41 PM",INCOMPLETE,(OVH) Overhead,,"2023-09-11 KMC
-Arrived onsite at 6am to start deenergizing site. Once site AC GOAB was open AC voltage was verified as off before work began on decommissioning INV A.
-The AC throat connection and other AC connection were unlanded.
-The roof hardware and panels were removed alone with the skid mounting hardware. 
-The DC recombiner ground was cut alone with the cable conduit and DC throat connection. 
-INV arrived around 8am and brought to site with INV unpacking began.
-Crane was onsite a little after 9am and started setting up.
-Truck was backed into site and techs started cutting the create of INV at the bottom so crane could lift the create from the INV.
-Lifting rails were removed from the new INV and installed on old INV. 
-Old INV was lifted and placed between sectionalizer (green box) and modules. No shading of modules was observed throughout day. 
-Lifting rails were removed from old INV and installed back on new INV. 
-New INV was lifted and placed on skid. 
-Techs started commissioning new by installing the hood cover and the AC throat connection and other comms power connections. No-locks grease was placed between the AC connection points. 
-Skid hardware was installed and not torqued at this time. 
-Roof modules were installed and not torqued at this time.
     ",,,Forrest Huynh,
27942,Jersey Solar,Corrective,"UAV Follow Up @ Jersey: 2 CBs Offline (CB 3-2, CB 3-14), 4 Damaged Modules, 1 Failed Modules",3 - Medium,NESM/Exus,"Sep 08, 2023 02:15:00 PM",,Jersey (JERS),On Deck to be Scheduled,0.00,,"Sep 08, 2023 02:15:37 PM",,"Sep 08, 2023 02:12:04 PM",,(OM) O&M Contract,,,,,Alex Luna,
27940,Faison,Corrective,Replace severely rusted CPT boxes: CPT,4 - Low,NESM/Radian Generation,"Sep 08, 2023 02:00:00 PM",,Faison (FAIS),On Deck to be Scheduled,,,"Sep 08, 2023 02:00:50 PM",,"Sep 08, 2023 01:58:06 PM",,(TM) Time and Materials,,,,,Forrest Huynh,
27595,South Robeson,Mow,Mow array and spot spray as needed,6 - Scheduled,NESM/Radian Generation,"Sep 08, 2023 11:00:00 AM",,South Robeson (SOUT.R-VMS),Open,3.02,,"Sep 12, 2023 06:06:46 AM",Landscaping Crew South,"Aug 22, 2023 06:06:13 AM",INCOMPLETE,(OM) O&M Contract,,"2023-09-11 TFE
-mowed under the array, around combiner boxes, common area's, and roads.
-site mow is not complete.",,,Drew Parada,
27993,Rose Acre Solar Energy Storage,Corrective,Procure and install 5 each SQUARED HLA36150 breakers,6 - Scheduled,Azimuth,"Sep 08, 2023 10:24:00 AM",,Rose Acre Solar Energy Storage (ROSE),On Hold - Awaiting Parts,,,"Sep 12, 2023 08:17:52 AM",,"Sep 11, 2023 02:23:40 PM",,(TM) Time and Materials,,"2023-09-12 DPA
-reached out to CE to have breakers ready for pick up
-PO 1817 has been created and sent for approval
-approval received, PO sent to CE 

2023-09-12 DPA
-response from Scott
-Sorry Drew, I was on an airplane or in the field all day today. Yes, we would like for you guys to provide, and install the five breakers. Azimuth will be paying for this.

2023-09-11 DPA
-requested clarification from Scott on who was being invoiced for the breakers and labor

2023-09-11 DPA
-email from Scott asking to proceed
-Per our conversation please schedule this work for Wednesday. Thanks.
Scott Naeger 
Azimuth Energy
573.702.4152

2023-09-08 DPA
-quote received ,uploaded from CE and passed on to Scott for approval

2023-09-08 DPA
-email from Scott
-Drew,
We need to get the five circuit breakers mentioned below replaced. I'm trying to get Square D to do it under warranty, but I doubt they will at this point. Please let me know your cost to provide, and install the five breakers. And let me know when you can do it based on leadtimes. Thank you. 
Scott Naeger 
Azimuth Energy
573.702.4152",,,Drew Parada,
27932,Briarwood,Performance Engineering ,Briarwood - Site Recloser - Opened and Closed,1 - Urgent,Soltage,"Sep 07, 2023 10:02:00 PM",,Briarwood (BRIA),Internal Action Needed - PE,0.25,,"Sep 07, 2023 11:09:36 PM",Andrea De Jesus,"Sep 07, 2023 10:56:13 PM",,(OM) O&M Contract,,"2023-09-07 ADE
Site recloser opened accidentally at 22:02EDT.  Recloser is accessible remotely, grid voltage stable, but recloser would not accept target reset nor close command initially.  Recloser was able to be closed remotely after sending an additional trip command at 23:07EDT.",,,Catherine Ambrose,
27927,Quarter Horse,Troubleshooting Electrical Equipment,Inverter A1-19 offline,3 - Medium,Pine Gate Renewables,"Sep 07, 2023 01:40:00 PM",,String Inverter A1-19 (QUAR-INV-A1-19),On Hold - Waiting for Client Approval,,,"Sep 07, 2023 04:40:00 PM",,"Sep 07, 2023 04:35:24 PM",,(TM) Time and Materials,,,,,Drew Parada,
27924,Faison,Corrective,"UAV Follow Up @ Faison: 38 String Anomalies, 48 Damaged Modules, 9 Failed Modules",3 - Medium,NESM/Radian Generation,"Sep 07, 2023 12:44:00 PM",,Faison (FAIS),On Hold - Awaiting Third Party,0.00,,"Sep 07, 2023 03:32:35 PM",,"Sep 07, 2023 12:41:54 PM",,(OM) O&M Contract,,,,,Forrest Huynh,
27935,Brightwood,Troubleshooting Electrical Equipment,POI UPS battery is not holding a charge,3 - Medium,Pine Gate Renewables,"Sep 07, 2023 11:30:00 AM",,UPS (BRIG-DAS-UPS),On Deck to be Scheduled,,,"Sep 08, 2023 11:51:50 AM",,"Sep 08, 2023 11:44:19 AM",,(TM) Time and Materials,,,,,Dylan Barrett,
27926,Bartow,Troubleshooting Electrical Equipment,INV 1D-4 offline (Bus differential high),3 - Medium,Alchemy Renewable Energy,"Sep 07, 2023 06:45:00 AM",,Inverter 1D-4 (BART-INV-1D-4),On Deck to be Scheduled,,,"Sep 07, 2023 02:06:02 PM",,"Sep 07, 2023 01:58:59 PM",,(TM) Time and Materials,,,,,Drew Parada,
27919,Chiloquin,Corrective,Chiloquin - INV 10.12 Thermal Event + Site Offline - Thermal Event Response,1 - Urgent,NESM/Exus,"Sep 06, 2023 06:15:00 PM",,"Chiloquin (CHIL), Inverter B10.CMB/I12 (CHIL-B10.CMB/I12)",Open,107.96,,"Sep 12, 2023 06:51:39 AM",Andrea De Jesus,"Sep 06, 2023 06:23:58 PM",INCOMPLETE,(TM) Time and Materials,,"2023-09-09 LBI
-Continued watering down hot spots.
-All inverters in the burn area were shut off at the AC breaker panels: 9.01, 9.03, 9.05, 9.07, 10.01, 10.02, 10.04, 10.06, 10.08, 10.10, 10.12(already off- this inv. caused the fire), 10.14, 11.11 & 11.13.

2023-09-08 MMO
-CSS arrived at site and saw much smoldering at the South end of the site. 
-Used side by with water sprayer to drown out 
-Smoldering is much less today

2023-09-07 MMO
-Site is back online @ 12:30PDT
-CSS is putting out flame ups and drenching smoldering hot spots to prevent further fire spread. 
-Overnight monitoring to prevent fire spread is necessary.

2023-09-07 ADE
After preparing site equipment to re-energize late yesterday, CSS discovered that there was no grid voltage reading at the site recloser.  CSS was directed by Pacificorp to open an outage ticket to initiate a grid investigation by their team and we have done so as of ~6:00PDT.  We will continue to seek updates on Pacificorp's progress.

2023-09-06 DB
-The fire originated from Inverter 10.12 and the damage is limited to that inverter and the homerun wiring entering the inverter. Inverter 10.12 is isolated on both the DC and AC side. We've got a case with Sungrow (RW2309010056) for this inverter as it was cycling on and off before it had a thermal event. The fire department mapped the fire to around 4.5 acres. At the moment we're waiting on the utility to show up to close in their GOAB so we can then close in the site. We're also on site today keeping an eye on things and using our herbicide sprayer to spray water over the affected area. 

2023-09-06 LBI
-CSS technicians arrived on site and began putting out the grass fire.
-The source of the fire was found to be Inverter 10.12

2023-09-06 ADE
In anticipation of site re-energization, spoke with Pacificorps operations and received all-clear at 7:06PDT.

2023-09-06 ADE
Mike Cook (fire chief) notified CSS of thermal event on site.  CSS technician was immediately dispatched.  Site recloser was opened remotely after confirming all fire response and CSS personnel clear of equipment.",,,Dylan Barrett,
27915,Anderson,Corrective,Track RMA for Inv 10,6 - Scheduled,Soltage,"Sep 06, 2023 02:13:00 PM",,Inverter 10 (ANDE-INV10),On Hold - Awaiting Parts,,,"Sep 06, 2023 02:13:51 PM",,"Sep 06, 2023 02:11:41 PM",INCOMPLETE,(TM) Time and Materials,,"2023-09-06 FHU
- RMA: 11220. Waiting shipping confirmation. ",,,Forrest Huynh,
27914,,Vehicle/Equipment Maintenance,Truck 306 - Noise from Engine Compartment,6 - Scheduled,CSS Non Billable Activities,"Sep 06, 2023 11:00:00 AM",,Truck 306 - Ford F350 - Tools & Parts (TOOLS-306),On Deck to be Scheduled,3.25,,"Sep 11, 2023 01:05:41 PM",,"Sep 06, 2023 01:53:55 PM",,,,,,,Dylan Barrett,
24865,Woodline,UAV Services ,Woodline - Blue Ridge Power UAV Inspection,7 - PM Scheduled,Pine Gate Renewables,"Sep 06, 2023 10:55:00 AM",,Woodline (WOOD),Ready for Review ,3.65,,"Sep 06, 2023 10:55:19 AM",UAV Services,"Mar 01, 2023 04:12:01 AM",,(OM) O&M Contract,,,,,Dylan Barrett,
27910,Montgomery Park Building,Corrective,"Inverter C Zero Production
",2 - High,Omnidian,"Sep 06, 2023 09:10:00 AM",,Inverter C (MONT-INVC),On Deck to be Scheduled,,,"Sep 06, 2023 09:10:28 AM",,"Sep 06, 2023 09:09:13 AM",,(OM) O&M Contract,,,,,Dylan Barrett,
27909,Montgomery Park - American Can Building,Corrective,Inverter 1 zero gen issue,2 - High,Omnidian,"Sep 06, 2023 09:08:00 AM",,Montgomery Park - American Can Building (MONT.ACB),On Deck to be Scheduled,,,"Sep 06, 2023 09:08:55 AM",,"Sep 06, 2023 09:06:36 AM",,(OM) O&M Contract,,,,,Dylan Barrett,
27908,NC 102,Troubleshooting Electrical Equipment,"Inverter 12 off-line with F41, GFDI Fuse Open ",2 - High,Canadian Solar,"Sep 06, 2023 08:39:00 AM","Sep 06, 2023 02:30:00 PM",NC-102 (NC102),Ready for Review ,9.15,,"Sep 06, 2023 03:05:15 PM",Shane Williams,"Sep 06, 2023 08:38:24 AM",COMPLETE,(TM) Time and Materials,,"2023-09-06_SWI
-Walked array 12, found a few slightly melted connections but nothing that was melted through or making direct contact with racking. 
-Thor from Power Electronics reset the inverter and we placed a new 1500v 5A fuse and re energized the inverter with no issues. 
-Inverter 12 was online and producing when techs left site.  ",,,Alex Luna,
27906,Ridgeback,Mow,"Mow/graze, spot spray as needed",6 - Scheduled,Soltage,"Sep 06, 2023 08:30:00 AM",,Ridgeback (RIDG-VMS),On Deck to be Scheduled,,,"Sep 06, 2023 08:30:58 AM",Brock Phillips,"Sep 06, 2023 06:04:38 AM",,(OM) O&M Contract,,,,,Forrest Huynh,
27818,Milo,Mow,"Mow/graze, spot spray as needed",6 - Scheduled,Menlo Capital,"Sep 06, 2023 08:29:00 AM",,Milo (MILO-VMS),On Deck to be Scheduled,,,"Sep 06, 2023 08:29:51 AM",Brock Phillips,"Sep 01, 2023 06:08:06 AM",,(OM) O&M Contract,,,,,Forrest Huynh,
27817,Strider,Mow,"Mow/graze, spot spray as needed",6 - Scheduled,Alchemy Renewable Energy,"Sep 06, 2023 08:28:00 AM",,Strider (STRI-VMS),On Deck to be Scheduled,,,"Sep 06, 2023 08:28:48 AM",Brock Phillips,"Sep 01, 2023 06:08:06 AM",,(OM) O&M Contract,,,,,Forrest Huynh,
27816,Monroe Moore,Mow,"Mow array and buffer, spot spray as needed",6 - Scheduled,NESM/Exus,"Sep 06, 2023 08:20:00 AM",,Monroe Moore (MONR-VMS),On Deck to be Scheduled,,,"Sep 06, 2023 08:20:46 AM",Landscaping Crew West,"Sep 01, 2023 06:08:06 AM",,(OM) O&M Contract,,,,,Forrest Huynh,
27907,Adams,Corrective,Repair/replace Inv 06 after thermal event. ,2 - High,Soltage,"Sep 06, 2023 07:28:00 AM",,Inverter 6 (ADAM-INV6),On Hold - Awaiting Parts,,,"Sep 11, 2023 07:43:31 PM",,"Sep 06, 2023 07:27:03 AM",,(TM) Time and Materials,,"2023-09-11 FHU
- Received shipping confirmation of RMA unit. Was also reminded to send back defective unit to complete the RMA. 
- Ship To address was incorrect and FHU talked with Fedex to correct it and send to the Scott Futrelle address. 

2023-09-08 FHU
- Started draft of repair proposal. 
- Requested materials quotes from SunBelt and CES. ",,,Forrest Huynh,
27916,County Home,Troubleshooting Electrical Equipment,INV 7.03 offline (Interference device),3 - Medium,NESM/Exus,"Sep 06, 2023 07:00:00 AM",,Inverter INV7-03 (COUN-INV7-03),On Hold - Awaiting Parts,4.73,,"Sep 08, 2023 07:19:39 AM","Juan Canahuati Sagastume, Tim Pierce","Sep 06, 2023 02:18:30 PM",INCOMPLETE,(TM) Time and Materials,,"2023-09-07 TPI
-Located INV 7-3 and found inverter offline. Pulled up information in the cluster controller and found Interference of Device fault (7702) listed. 
-Checked and recorded AC and DC voltages for documentation. Shut off AC and DC power. Pull top cover off and found burnt out component on the board. 
-Called SMA and processed an RMA for the inverter. Inverter is being shipped to Scott Futrell Drive. RMA # and technician name listed above. Inverter to remain offline until replacement. ",,,Forrest Huynh,
27920,Gastonia Solar,Troubleshooting Electrical Equipment,Gastonia - INV 1.12.32 - Offline (DC side SPD fault),5 - Punchlist,"Adapture Renewables, Inc","Sep 06, 2023 06:32:00 AM",,String Inverter 01-12-32 (GAST-INV-01-12-32),On Hold - Waiting for Client Approval,,,"Sep 07, 2023 12:38:23 PM",,"Sep 06, 2023 09:19:11 PM",,(TM) Time and Materials,,"2023-09-06 ADE
Inverter 1.12.32 tripped offline with DC side SPD fault at 6:32EDT.",,,Forrest Huynh,
27902,Merrill,Mow,Merrill - Mow array and buffer,6 - Scheduled,NESM/Exus,"Sep 05, 2023 03:00:00 PM",,Merrill (MERR),Open,12.31,,"Sep 06, 2023 05:56:53 PM",,"Sep 05, 2023 05:08:59 PM",INCOMPLETE,(OM) O&M Contract,,"2023-09-06 LBI
-Mowed approx. 30% of site.

2023-09-05 LBI
-Moved mowing equipment from Turkey Hill to Merrill.",,,Dylan Barrett,
27900,Bartow,Troubleshooting Electrical Equipment,"Inverters 3A.8, 3B.3, 3B.5, and 3B.7 offline (Grid Phase Voltage Out of Range)",2 - High,Alchemy Renewable Energy,"Sep 05, 2023 02:00:00 PM","Sep 06, 2023 03:08:00 PM","Bartow (BART), Inverter 3A-8 (BART-INV-3A-8), Inverter 3B-3 (BART-INV-3B-3), Inverter 3B-5 (BART-INV-3B-5), Inverter 3B-7 (BART-INV-3B-7)",On Hold - Awaiting Invoice,3.50,,"Sep 08, 2023 11:10:05 AM",AIREKO,"Sep 05, 2023 04:09:23 PM",COMPLETE,(TM) Time and Materials,,"2023-09-08 DPA
-FSR received and uploaded
-awaiting on invoice

2023-09-06 DPA
-Aireko Check Out 3:08 PM
-Good afternoon, Adriana and Luis checking out in Bartow Solar Farm with WO :
WO-27900--Inverters 3A.8, 3B.3, 3B.5, and 3B.7 offline (Grid Phase Voltage Out of Range)
( The inverters offline, Tripped AC breaker, voltages tested and start-up)
0,75 hrs x 2 techs= 1,5 M/ hrs
2 hrs traveling 

2023-09-06 DPA
-Aireko Check In 9:31 Am
-Good morning, tech’s Adriana Velázquez and Luis Abreu checking in Bartow Solar Farm with the work orders:
WO-27900--Inverters 3A.8, 3B.3, 3B.5, and 3B.7 offline (Grid Phase Voltage Out of Range)
",,,Drew Parada,
27893,"Cosper Creek Solar, LLC",Corrective,Power cycle secondary bluelog,4 - Low,Hep Petra O&M LLC,"Sep 05, 2023 09:45:00 AM",,DAS (COSP-DAS),On Deck to be Scheduled,,,"Sep 05, 2023 09:47:03 AM",,"Sep 05, 2023 09:42:11 AM",,(OM) O&M Contract,,,,,Dylan Barrett,
27890,Cedar Grove Property,Landscaping - Other,Cedar Grove Property - mow sheep fields w/ bushhog ,6 - Scheduled,Carolina Solar Services,"Sep 05, 2023 09:32:00 AM",,"NC, Landscaping North (NC-VM-NORTH)",Open,23.73,,"Sep 05, 2023 09:32:23 AM","Brock Phillips, Nick Hudgins","Sep 05, 2023 09:31:21 AM",,(OVH) Overhead,,,,,Forrest Huynh,
27358,Lafayette,Mow,"Mow array and buffer, spot spray as needed",6 - Scheduled,Alchemy Renewable Energy,"Sep 05, 2023 07:01:00 AM","Sep 05, 2023 03:45:00 PM",Lafayette (LAFY-VMS),On Deck to be Scheduled,11.25,,"Sep 06, 2023 09:36:10 AM",Landscaping Crew West,"Aug 08, 2023 06:04:25 AM",INCOMPLETE,(OM) O&M Contract,,"2023-09-05 JHE
- vegetation is growing between the modules threw out the site 
- completed site mow 
- weed eat around all INVS, PADS and CBS 
- weed eat drip edge of four rows un reachable with mower ",,,Forrest Huynh,
27458,Cottonwood,Mow,"Mow array and buffer, spot spray as needed",6 - Scheduled,Alchemy Renewable Energy,"Sep 05, 2023 07:00:00 AM",,Cottonwood (COTT-VMS),Open,23.54,,"Sep 06, 2023 07:29:24 AM","Drew Parada, Landscaping Crew South","Aug 15, 2023 10:29:19 AM",,(OM) O&M Contract,,"2023-09-05 DPA
-requested PE set trackers east to 45* to allow for cutting under array
-mow started moving from front gate 
-approx. 20 rows in deck belt on left side broke
-RM tracked one down @ Elizabethtown, RM enroute
-Bushhog cutting has been started around buffer  ",,,Drew Parada,
27898,Quarter Horse,Troubleshooting Electrical Equipment,INV A1-15 offline,3 - Medium,Pine Gate Renewables,"Sep 04, 2023 01:15:00 PM",,String Inverter A1-15 (QUAR-INV-A1-15),On Hold - Awaiting Parts,,,"Sep 07, 2023 11:57:02 AM",,"Sep 05, 2023 01:45:59 PM",,(TM) Time and Materials,,,,,Drew Parada,
27317,"Fruitland Creek Solar, LLC",Preventive Maintenance Inspection,Fruitland Creek - hep Petra Semi-Annual Inspection,7 - PM Scheduled,Hep Petra O&M LLC,"Sep 04, 2023 10:00:00 AM","Aug 09, 2023 01:28:00 PM","AC Disconnect 1 (FRUI-ACD1), AC Disconnect 2 (FRUI-ACD2), AC Disconnect 3 (FRUI-ACD3), AC Disconnect 4 (FRUI-ACD4), Customer MV Meter (FRUI-DAS-CUST.MVM), DAS (FRUI-DAS), Fruitland Creek Solar, LLC (FRUI), Interconnection (FRUI-IX), Inverter 1 (FRUI-INV1), Inverter 10 (FRUI-INV10), Inverter 2 (FRUI-INV2), Inverter 3 (FRUI-INV3), Inverter 4 (FRUI-INV4), Inverter 5 (FRUI-INV5), Inverter 6 (FRUI-INV6), Inverter 7 (FRUI-INV7), Inverter 8 (FRUI-INV8), Inverter 9 (FRUI-INV9), Irradiance Sensor (FRUI-IR.SENS), PV Switchboard (FRUI-PVSB1), Solar Photovoltaic Module (FRUI-MOD), Transformer 1 (FRUI-XFMR1), Weather Station (FRUI-WEA.STA)",2. PM - Onsite Inspection Complete / Report Due,7.62,,"Sep 11, 2023 10:39:42 AM","Cole Harbick, Ryan Jordan","Aug 07, 2023 03:08:10 AM",COMPLETE,(OM) O&M Contract,,"2023-08-09 RJO
-Crew completed inspection of all inverters, Transformer, DAS, Weather station, general site, racking and wire management, PV Switch board.
-Crew changed gate code as per WO. new gate code is: 0820
-Note: Technician from Solis was onsite to update firmware on inverters.",,,Dylan Barrett,
27699,Meeks,Preventive Maintenance Inspection,"Meeks - Alchemy Annual Inspection

See Files tab for a list of which 25% of equipment to inspect for each inspection.",7 - PM Scheduled,Alchemy Renewable Energy,"Sep 04, 2023 08:00:00 AM",,"BOM Sensor (MEEK-MOD.TEMP), Combiner Box 1A.1 (MEEK-CB-1A.1), Combiner Box 1A.2 (MEEK-CB-1A.2), Combiner Box 1A.3 (MEEK-CB-1A.3), Combiner Box 1A.4 (MEEK-CB-1A.4), Combiner Box 1A.5 (MEEK-CB-1A.5), Combiner Box 1A.6 (MEEK-CB-1A.6), Combiner Box 1A.7 (MEEK-CB-1A.7), Combiner Box 1B.1 (MEEK-CB-1B.1), Combiner Box 1B.2 (MEEK-CB-1B.2), Combiner Box 1B.3 (MEEK-CB-1B.3), Combiner Box 1B.4 (MEEK-CB-1B.4), Combiner Box 1B.5 (MEEK-CB-1B.5), Combiner Box 1B.6 (MEEK-CB-1B.6), Combiner Box 1B.7 (MEEK-CB-1B.7), Combiner Box 1C.1 (MEEK-CB-1C.1), Combiner Box 1C.2 (MEEK-CB-1C.2), Combiner Box 1C.3 (MEEK-CB-1C.3), Combiner Box 1C.4 (MEEK-CB-1C.4), Combiner Box 1C.5 (MEEK-CB-1C.5), Combiner Box 1C.6 (MEEK-CB-1C.6), Combiner Box 1C.7 (MEEK-CB-1C.7), Inverter 1A (MEEK-INV1A), Inverter 1B (MEEK-INV1B), Inverter 1C (MEEK-INV1C), MV Transformer (MEEK-XFMR1), Meeks (MEEK), Solar Photovoltaic Module (MEEK-MOD), String Connection (MEEK-STRCON), Weather Station (MEEK-WEA.STA)",Ready for Review ,3.50,,"Sep 08, 2023 10:41:30 AM",Travis Williams,"Aug 28, 2023 12:09:28 AM",INCOMPLETE,(OM) O&M Contract,,"2023-09-8 TWI
- Tech completed DAS inspection, racking and array, Overhead MV, exterior of inverters, exterior of transformer, site perimeter and perimeter fencing.

2023-08-28 ALU
UAV report uploaded to Files tab. Follow on WO 27653, 1 String Anomaly, 1 Module w/ Electrical Damage, 5 Physically Damaged Modules
",,,Drew Parada,
27698,Penny Hill,Preventive Maintenance Inspection,"Penny Hill - Annual Inspection
See Files tab for a list of which 25% of equipment to inspect for each inspection.",7 - PM Scheduled,Alchemy Renewable Energy,"Sep 04, 2023 08:00:00 AM",,"BOM Sensor (PENN-MOD.TEMP), Combiner Box 1A.1 (PENN-CB-1A.1), Combiner Box 1A.2 (PENN-CB-1A.2), Combiner Box 1A.3 (PENN-CB-1A.3), Combiner Box 1A.4 (PENN-CB-1A.4), Combiner Box 1A.5 (PENN-CB-1A.5), Combiner Box 1A.6 (PENN-CB-1A.6), Combiner Box 1A.7 (PENN-CB-1A.7), Combiner Box 1B.1 (PENN-CB-1B.1), Combiner Box 1B.2 (PENN-CB-1B.2), Combiner Box 1B.3 (PENN-CB-1B.3), Combiner Box 1B.4 (PENN-CB-1B.4), Combiner Box 1B.5 (PENN-CB-1B.5), Combiner Box 1B.6 (PENN-CB-1B.6), Combiner Box 1B.7 (PENN-CB-1B.7), Combiner Box 1C.1 (PENN-CB-1C.1), Combiner Box 1C.2 (PENN-CB-1C.2), Combiner Box 1C.3 (PENN-CB-1C.3), Combiner Box 1C.4 (PENN-CB-1C.4), Combiner Box 1C.5 (PENN-CB-1C.5), Combiner Box 1C.6 (PENN-CB-1C.6), Combiner Box 1C.7 (PENN-CB-1C.7), Inverter 1A (PENN-INV1A), Inverter 1B (PENN-INV1B), Inverter 1C (PENN-INV1C), MV Transformer (PENN-XFMR1), Penny Hill (PENN), Solar Photovoltaic Module (PENN-MOD), String Connection (PENN-STRCON), Weather Station (PENN-WEA.STA)",Ready for Review ,3.51,,"Sep 01, 2023 01:40:04 PM","Chris Harris, Travis Williams","Aug 28, 2023 12:09:27 AM",INCOMPLETE,(OM) O&M Contract,,"2023-09-1 TWI
- Techs completed site and perimeter inspections, racking and array as well as overhead MV
- Site verified by CSS PE ADE (Andrea)


2023-08-28 ALU
UAV report uploaded to Files tab. Follow on WO 27715, 5 Damaged Modules.",,,Drew Parada,
27896,Quarter Horse,Troubleshooting Electrical Equipment,INV A1-05 offline ,3 - Medium,Pine Gate Renewables,"Sep 03, 2023 02:30:00 PM",,String Inverter A1-05 (QUAR-INV-A1-05),On Hold - Awaiting Parts,,,"Sep 07, 2023 11:56:13 AM",,"Sep 05, 2023 01:35:47 PM",,(TM) Time and Materials,,,,,Drew Parada,
27884,Chiloquin,Troubleshooting Electrical Equipment,"INVs 7.5, 8.1, 8.2, 8.4, 8.6, 8.8, 8.10, 8.12, 8.14, 9.1, 9.3, 9.5, 9.7, 9.9, 9.11, 9.13, 10.1, 10.2, 10.4, 10.6, 10.8, 10.10, 10.14, 11.1, 11.3, 11.5, 11.7, 11.9, 11.11, and 11.13 are not communicating (related to TGWs 7 & 8)",2 - High,NESM/Exus,"Sep 03, 2023 01:30:00 PM",,AC Distribution Panel (CHIL-ACDP),On Deck to be Scheduled,6.93,,"Sep 05, 2023 11:01:17 AM",,"Sep 04, 2023 10:13:49 AM",,(TM) Time and Materials,,,,,Dylan Barrett,
27883,Chiloquin,Troubleshooting Electrical Equipment,INV 10.12 not communicating,3 - Medium,NESM/Exus,"Sep 02, 2023 07:00:00 PM",,Inverter B10.CMB/I12 (CHIL-B10.CMB/I12),On Deck to be Scheduled,,,"Sep 04, 2023 10:04:29 AM",,"Sep 04, 2023 10:01:27 AM",,(TM) Time and Materials,,,,,Dylan Barrett,
27856,"Kaiser Creek Solar, LLC",Troubleshooting Electrical Equipment,Trackers stalled and not reachable,2 - High,Hep Petra O&M LLC,"Sep 02, 2023 06:30:00 PM",,Tracker Controller (KAIS-RACK-TRK),On Hold - Awaiting Third Party,0.25,,"Sep 08, 2023 10:58:23 AM",Jason Endries,"Sep 02, 2023 10:07:01 PM",,(TM) Time and Materials,,"2023-09-08 JEN
PE followed up for an update. 

Roland (Valmont) responded: Scada is operational now and all services are up and running.  Please let us know if you still have any issues gaining remote visibility. However, we are still unable to reach the tracker SCADA. PE asked if they believe this is an issue on our end.

2023-09-06 JEN
PE followed up for an update. Kyle responded: We’re still working on it. We have a few things we have to go over but will keep you updated. We should have something to go off of tomorrow.

2023-09-05 JEN
Per Kyle (Valmont): Thanks for reaching out. We are looking into it currently and will let you know when we have an update.

2023-09-02 JEN
PE reached out to the Valmont team for support.",,,Dylan Barrett,
27882,Adams,Troubleshooting Electrical Equipment,INV 16 offline (Open loop self detection failure),2 - High,Soltage,"Sep 02, 2023 07:00:00 AM",,Inverter 16 (ADAM-INV16),On Hold - Awaiting Parts,2.14,,"Sep 06, 2023 07:26:20 AM","Juan Canahuati Sagastume, Tim Pierce","Sep 04, 2023 09:34:31 AM",INCOMPLETE,(TM) Time and Materials,,"2023-09-06 FHU
- Per CPS:
RMA 11214 was created for your reference. We will share tracking as soon as it becomes available.

2023-09-05 TPI
-Began diagnosing offline Inverter. 
-Connected to INV 16 through CPS app. Found DC voltage 1222VDC and AC voltage between 624-626 VAC across all phases. 
-Opened combiner and verified nothing was out of place. No smells could be discerned, and nothing looked blown or burnt. 
-Inverter was showing a Bus Differential High Fault
-Called CPS and provided the information we acquired. After further review, CPS has issued an RMA for the inverter. ",,,Forrest Huynh,
27842,Weaver,Troubleshooting Electrical Equipment,INVs 9-16 offline (islanding),1 - Urgent,Soltage,"Sep 01, 2023 04:45:00 PM",,Panelboard A.2 (WEAV-ACPB-A2),Open,3.00,,"Sep 06, 2023 07:54:57 AM","Chris Harris, Travis Williams","Sep 01, 2023 05:37:29 PM",,(TM) Time and Materials,,,,,Drew Parada,
27835,Agate Bay,Troubleshooting Electrical Equipment,"Agate Bay - Combiners 1.03, 2.10 and 3.14 - Underperforming 10-15%/ea",3 - Medium,Soltage,"Sep 01, 2023 04:04:00 PM",,Agate Bay (AGAT),On Hold - Waiting for Client Approval,,,"Sep 01, 2023 05:27:39 PM",,"Sep 01, 2023 04:00:08 PM",,(TM) Time and Materials,,"2023-09-01 ADE
Combiner 1.3 is underperforming ~15%

Combiner 2.10 is underperforming ~10% 

Combiner 3.14 is underperforming ~10% ",,,Dylan Barrett,
27833,Facile Solar,Corrective,"UAV Follow Up @ Facile: 2 Failed Modules, 20 Damaged Modules",3 - Medium,"Green Street Carolinas, LLC","Sep 01, 2023 03:06:00 PM",,Facile Solar (LOY),On Hold - Waiting for Client Approval,0.00,,"Sep 01, 2023 03:07:00 PM",,"Sep 01, 2023 03:04:50 PM",,(OM) O&M Contract,,,,,Alex Luna,
27840,Bartow,Troubleshooting Electrical Equipment,INV 3C-4 offline (grid phase voltage out of range),3 - Medium,Alchemy Renewable Energy,"Sep 01, 2023 02:45:00 PM","Sep 06, 2023 03:08:00 PM",Inverter 3C-4 (BART-INV-3C-4),Open,0.50,,"Sep 06, 2023 03:17:04 PM",AIREKO,"Sep 01, 2023 04:58:46 PM",COMPLETE,(TM) Time and Materials,,"2023-09-06 DPA
-Aireko Check Out 3:08 PM
-Good afternoon, Adriana and Luis checking out in Bartow Solar Farm with WO :
-WO-27840--INV 3C-4 offline (grid phase voltage out of range)
( The inverters offline, Tripped AC breaker, voltages tested and start-up)
0,25 hrs x 2 techs=0,5 M/hrs

2023-09-06 DPA
-Aireko Check In 9:31 Am
-Good morning, tech’s Adriana Velázquez and Luis Abreu checking in Bartow Solar Farm with the work orders:
-WO-27840--INV 3C-4 offline (grid phase voltage out of range)",,,Drew Parada,
27839,Bartow,Troubleshooting Electrical Equipment,INV 2D-3 offline (grid phase voltage out of range),3 - Medium,Alchemy Renewable Energy,"Sep 01, 2023 02:45:00 PM","Sep 06, 2023 03:08:00 PM",Inverter 2D-3 (BART-INV-2D-3),Open,0.50,,"Sep 06, 2023 03:19:44 PM",AIREKO,"Sep 01, 2023 04:58:01 PM",COMPLETE,(TM) Time and Materials,,"2023-09-06 DPA
-Aireko Check Out 3:08 PM
-Good afternoon, Adriana and Luis checking out in Bartow Solar Farm with WO :
-WO-27839--INV 2D-3 offline (grid phase voltage out of range)
( The inverters offline, Tripped AC breaker, voltages tested and start-up)
0,25 hrs x 2 techs=  0,5M/ hrs

2023-09-06 DPA
-Aireko check in 9:31 Am
-Good morning, tech’s Adriana Velázquez and Luis Abreu checking in Bartow Solar Farm with the work orders:
-WO-27839--INV 2D-3 offline (grid phase voltage out of range)",,,Drew Parada,
