Code,Site Name,Type,Description,Priority,Client,Fault/Event Start - Date/Time,Fault/Event End - Date/Time (TECHS - What time did the asset come back online?),Assets,Status,Time Spent Hours,Date Completed,Date Last Modified,Assigned Users,Date Created,Status of Work,Charge Department,Work Order Status Group,Completion Notes,Asset Production Time,Total Maint Hours Online,Point of Contact,
27629,Mount Olive Solar,Commissioning and Support,CSS administers the Duke MOA self inspection,6 - Scheduled,AES,"Aug 23, 2023 09:55:00 AM",,Mount Olive (Mtolv),On Deck to be Scheduled,8.22,,"Sep 08, 2023 02:33:16 PM","Aaron Will-Keck, Antonio Overton","Aug 23, 2023 09:51:21 AM",COMPLETE,(FX) Fixed Scope and Price,,"2023-08-29 AOV
     -  Techs mobilized to location of POI
     - Techs inspected Poles (Risers, Meter, and Goab); issues found are in labor tasks tab & photos uploaded
     - Techs navigated on site to locations of Inverter
     - Techs retrieved pertinent information from Inverter via Labels & HMI; photos uploaded
     - Techs isolated Inverter to safely take site offline
     - Techs mobilized to location of POI to isolate site; techs isolated site
     - Techs navigated on site to locations of Transformers
     - Techs retrieved pertinent info from Transformer via Labels; techs inspected Transformer for deficiencies; issues found are in labor tasks; photos uploaded
     - Techs mobilized to location of POI to reenergize site; site was restored online
     - Techs verified site production with AES
     - Techs navigated on site to location of Perimeter fence
     - Techs inspected Perimeter & site; issue found are in labor tasks; photos uploaded
     - Spec Sheet uploaded to Files tab
     - MOA Inspection Complete
     - Techs will have to return to retrieve Version software info from Inverter once we acquire proper cable     ",,,Alex Luna,
27628,Kenansville,Commissioning and Support,CSS administers the Duke MOA self inspection,6 - Scheduled,AES,"Aug 23, 2023 09:50:00 AM",,Kenansville (Kevle),On Hold - Awaiting Third Party,9.97,,"Sep 08, 2023 02:33:42 PM","Aaron Will-Keck, Antonio Overton","Aug 23, 2023 09:49:35 AM",COMPLETE,(FX) Fixed Scope and Price,,"2023-08-30 AOV
     - Techs mobilized to location of POI
     - Techs inspected Poles (Risers, Meter, and Goab); issues found are in labor tasks tab & photos uploaded
     - Techs navigated on site to locations of Inverter
     - Techs retrieved pertinent information from Inverter via Labels & HMI; photos uploaded
     - Techs isolated Inverter to safely take site offline
     - Techs mobilized to location of POI to isolate site; techs isolated site
     - Techs navigated on site to locations of Transformers
     - Techs retrieved pertinent info from Transformer via Labels; techs inspected Transformer for deficiencies; issues found are in labor tasks; photos uploaded
     - Techs mobilized to location of POI to reenergize site; site was restored online
     - Techs verified site production with AES
     - Techs navigated on site to location of Perimeter fence
     - Techs inspected Perimeter & site; issue found are in labor tasks; photos uploaded
     - Spec Sheet uploaded to Files tab
     - MOA Inspection Complete",,,Alex Luna,
27627,Israel,Commissioning and Support,CSS administers the Duke MOA self inspection,6 - Scheduled,AES,"Aug 23, 2023 09:49:00 AM",,Israel (FLS Solar 200) (Isrel),On Hold - Awaiting Third Party,7.69,,"Sep 08, 2023 02:34:13 PM","Aaron Will-Keck, Antonio Overton, Shane Williams","Aug 23, 2023 09:48:00 AM",COMPLETE,(FX) Fixed Scope and Price,,"2023-09-06 AOV
     - Techs navigated on site to location of Inverters
     - Techs inspected Inverters & retrieved pertinent information; photos uploaded
     - Techs deenergized Inverters to safely take site offline for XFMR inspections
     - Techs mobilized to location of POI to deenergize site; site was deenergized using Goab
     - Techs inspected POI (Riser, Meter & Goab) for deficiencies; issues found were routed to labor tasks tab; photos uploaded
     - Techs mobilized to locations of Transformers for inspection
     - Techs inspected Transformers; issues found were routed to labor tasks tab; photos uploaded
     - Techs navigated on site to location of POI (Goab) to reenergize site; site was reenergized; C4 confirmed
     - Techs mobilized to location of perimeter fence
     - Techs inspected perimeter fence & driveway/roadway; issues found were routed to labor tasks tab; photos uploaded
     - Spec sheet uploaded to files tab
     - MOA Inspection Complete",,,Alex Luna,
27626,Innovative 15,Commissioning and Support,CSS administers the Duke MOA self inspection,6 - Scheduled,AES,"Aug 23, 2023 09:47:00 AM",,Innovative 15 (IN15),On Deck to be Scheduled,0.00,,"Aug 23, 2023 09:47:59 AM",,"Aug 23, 2023 09:46:43 AM",,(FX) Fixed Scope and Price,,,,,Alex Luna,
27625,Innovative 14,Commissioning and Support,CSS administers the Duke MOA self inspection,6 - Scheduled,AES,"Aug 23, 2023 09:46:00 AM",,Innovative 14 (IN14),On Deck to be Scheduled,0.00,,"Aug 23, 2023 09:46:17 AM",,"Aug 23, 2023 09:44:52 AM",,(FX) Fixed Scope and Price,,,,,Alex Luna,
27624,Fairmont,Commissioning and Support,CSS administers the Duke MOA self inspection,6 - Scheduled,AES,"Aug 23, 2023 09:44:00 AM",,Fairmont (Faint),On Hold - Awaiting Third Party,11.45,,"Sep 08, 2023 02:40:16 PM","Aaron Will-Keck, Antonio Overton, Shane Williams","Aug 23, 2023 09:43:14 AM",COMPLETE,(FX) Fixed Scope and Price,,"2023-09-07 AOV
     - Techs navigated on site to location of Inverters
     - Techs inspected Inverters & retrieved pertinent information; photos uploaded
     - Techs deenergized Inverters to safely take site offline for XFMR inspections
     - Techs mobilized to location of POI to deenergize site; site was deenergized using Goab
     - Techs inspected POI (Riser, Meter & Goab) for deficiencies; issues found were routed to labor tasks tab; photos uploaded
     - Techs mobilized to locations of Transformers for inspection
     - Techs inspected Transformers; issues found were routed to labor tasks tab; photos uploaded
     - Techs navigated on site to location of POI (Goab) to reenergize site; site was reenergized; C4 confirmed
     - Techs mobilized to location of perimeter fence
     - Techs inspected perimeter fence & driveway/roadway; issues found were routed to labor tasks tab; photos uploaded
     - Spec sheet uploaded to files tab
     - MOA Inspection Complete",,,Alex Luna,
27623,Ellerbe,Commissioning and Support,CSS administers the Duke MOA self inspection,6 - Scheduled,AES,"Aug 23, 2023 09:42:00 AM",,Ellerbe (Ellbe),On Hold - Awaiting Third Party,7.97,,"Sep 08, 2023 02:42:05 PM",Shane Williams,"Aug 23, 2023 09:41:52 AM",COMPLETE,(FX) Fixed Scope and Price,,"2023-08-30_SWI
-Completed MOA 
-Operated cutouts on riser to isolate site
-photos uploaded
-Spec sheet in files tab",,,Alex Luna,
27622,Eden,Commissioning and Support,CSS administers the Duke MOA self inspection,6 - Scheduled,AES,"Aug 23, 2023 09:41:00 AM",,Eden (EDEN),On Deck to be Scheduled,0.00,,"Aug 23, 2023 09:41:51 AM",,"Aug 23, 2023 09:40:34 AM",,(FX) Fixed Scope and Price,,,,,Alex Luna,
27621,Biscoe,Commissioning and Support,CSS administers the Duke MOA self inspection,6 - Scheduled,AES,"Aug 23, 2023 09:40:00 AM","Aug 29, 2023 11:30:00 AM",Biscoe (Biscoe),On Hold - Awaiting Third Party,7.65,,"Sep 08, 2023 02:43:03 PM",Shane Williams,"Aug 23, 2023 09:39:08 AM",COMPLETE,(FX) Fixed Scope and Price,,"2023-08-29_SWI
-Switched off all inverters and opened cutout fuses
-Obtained nameplate and label pics of inverters and completed spec sheet
-Inspected transformers
-Closed back the site, re-energized inverters and confirmed production
-Uploaded pictures into photo link",,,Alex Luna,
27620,Beulaville,Commissioning and Support,CSS administers the Duke MOA self inspection,6 - Scheduled,AES,"Aug 23, 2023 09:39:00 AM",,Beulaville (Bevle),On Deck to be Scheduled,0.00,,"Aug 23, 2023 09:39:07 AM",,"Aug 23, 2023 09:37:38 AM",,(FX) Fixed Scope and Price,,,,,Alex Luna,
27619,Battleground,Commissioning and Support,CSS administers the Duke MOA self inspection,6 - Scheduled,AES,"Aug 23, 2023 09:36:00 AM",,Battleground (batgd),On Deck to be Scheduled,0.00,,"Aug 23, 2023 09:37:34 AM",,"Aug 23, 2023 09:34:46 AM",,(FX) Fixed Scope and Price,,,,,Alex Luna,
27618,Woodsdale,Corrective,Replace the broken load break switch on XFMR 01. ,3 - Medium,Alchemy Renewable Energy,"Aug 23, 2023 09:09:00 AM",,Transformer 1 (WOODS-XFMR1),On Hold - Awaiting Parts,,,"Aug 23, 2023 09:39:09 AM",,"Aug 23, 2023 09:05:23 AM",INCOMPLETE,(TM) Time and Materials,,"2023-08-23 FHU
- CES found a replacement load break switch for this XFMR. 
- Per CES:
Where would you like this item shipped to? We have one for free, it will just cost shipping to send it.  I don’t know what shipping will be yet, so I just put a number in for you. It isn’t with us.  One of our vendors has one and offered it free, just costs shipping.  I’ll have them ship it to your office!
- Sent CES Durham Office address.",,,Forrest Huynh,
27895,Sadiebrook,Troubleshooting Electrical Equipment,Combiner 3.02 offline,3 - Medium,Pine Gate Renewables,"Aug 23, 2023 07:00:00 AM",,Combiner Box 3-14 (SADI-INV03-CB-3-14),On Deck to be Scheduled,,,"Sep 07, 2023 11:58:37 AM",,"Sep 05, 2023 11:44:20 AM",,(TM) Time and Materials,,,,,Drew Parada,
27612,Freemont,Corrective,"Inv A Replacement - Job Prep

",6 - Scheduled,NESM/Exus,"Aug 22, 2023 03:21:00 PM",,Inverter-A (FREE-INVA),Ready for Review ,69.68,,"Sep 11, 2023 09:44:37 PM","Kerry McCaslin, Landscaping Crew West","Aug 22, 2023 03:20:45 PM",INCOMPLETE,(OVH) Overhead,,"2023-09-08 KMC
-Completed loosening roof mounting hardware
-Cut 1 more pile to make 6 rails for INV to be stored on.
-Painted corners of skid for placement alinement. 

2023-09-07 KMC
Task completed today.
-Cut 4x4's to insert into piles to keep from collapsing.
-Loosened the conduit from INV to recombiner.
-Rewired recombiner PLC burnt wiring.
-Collected ladders, knockout kit and tent from storage unit and staged onsite.
-Trip to Lowes and CES to purchase items needed for Monday. 18 awg wire from CES was free.    

2023-9-5 KMC
Received 6x lugs for the GND feeder.

2023-09-01 FHU
- Ordered 6x lugs for the GND feeders. 
- It is shipping today via UPS 1ZE371E50390039585

2023-08-29 KMC
-Techs reconnected the throat connection from XFMR and INV to restore power to DAS communication. 
-Completed disconnecting the comms from DC recombiner to INV.
-Loosened all hardware from INV and skid.

2023-08-28 JHE
- finished cutting stainless steel bolts AC throat 
- KMC will be getting new hardware tomorrow morning 

2023-08-25 KMC
-Started day by clearing access road. Limbs that are left are flexible and small. 1 limb remains at the cattle gate that may need to be cut. Limb is to big and high to cut with what tools I have.
-Started removing stainless steel bolts at the AC throat connection by trying a air wrench without any success. We then started cutting the bolts with saws-all. It is taking a blade per bolt to cut. 

2023-08-24 KMC
-Started prep work by shutting down site at the GOAB. 
-AC throat connection with most stainless hardware being seized on and needs to be cut.
-DC All negatives feeders were disconnected in the CB and all string fuses opened on the positives.
-DC recombiner bus work and ground is disconnected. Ground cable will need to be cut and spliced to completely remove.
-Comms to XFMR and DAS is disconnected and needs to be disconnected from INV plate.     ",,,Forrest Huynh,
27609,Graham,Commissioning and Support,Graham - CSS administers the Duke MOA self inspection,6 - Scheduled,Brookfield,"Aug 22, 2023 01:19:00 PM",,Graham (GRAH),On Deck to be Scheduled,0.00,,"Aug 30, 2023 10:22:56 AM",,"Aug 22, 2023 01:18:40 PM",,(FX) Fixed Scope and Price,,,,,Alex Luna,
27608,Shankle,Commissioning and Support,Shankle - CSS administers the Duke MOA self inspection,6 - Scheduled,Brookfield,"Aug 22, 2023 01:18:00 PM",,Shankle (SHAN),On Deck to be Scheduled,0.00,,"Aug 30, 2023 10:23:25 AM",,"Aug 22, 2023 01:17:22 PM",,(FX) Fixed Scope and Price,,,,,Alex Luna,
27607,Dessie,Commissioning and Support,Dessie - CSS administers the Duke MOA self inspection,6 - Scheduled,Brookfield,"Aug 22, 2023 01:17:00 PM",,Dessie (DESS),On Deck to be Scheduled,0.00,,"Aug 30, 2023 10:22:29 AM",,"Aug 22, 2023 01:14:45 PM",,(FX) Fixed Scope and Price,,,,,Alex Luna,
27605,Bearpond,Commissioning and Support,Bearpond - CSS administers the Duke MOA self inspection,6 - Scheduled,Brookfield,"Aug 22, 2023 01:14:00 PM",,Bear Pond  (BEAR),On Deck to be Scheduled,0.00,,"Aug 30, 2023 10:22:01 AM",,"Aug 22, 2023 01:11:37 PM",,(FX) Fixed Scope and Price,,,,,Alex Luna,
27585,Spring Creek Middle School,UAV Services ,"Spring Creek Middle School - Brady UAV Inspection

PM Inspections paused indefinitely per client request while assets are waiting for replacement.",7 - PM Scheduled,Brady,"Aug 22, 2023 08:00:00 AM",,Spring Creek Middle School (SPRI.MS),On Hold - Waiting for Client Approval,,,"Aug 25, 2023 11:31:23 AM",UAV Services,"Aug 21, 2023 02:49:16 PM",,(OM) O&M Contract,,"2023-08-24 DRE
PM Inspections paused indefinitely per client request while assets are waiting for replacement.",,,Alex Luna,
27499,Cotten Farm,Mow,"Mow array and buffer, spot spray as needed",6 - Scheduled,NESM/Exus,"Aug 22, 2023 07:53:00 AM",,Cotten Farm (COTT-VMS),On Deck to be Scheduled,,,"Sep 07, 2023 06:04:42 AM",Landscaping Crew South,"Aug 17, 2023 06:04:27 AM",,(OM) O&M Contract,,,,,Forrest Huynh,
27434,Siler 421,Mow,"Mow array and buffer, spot spray as needed",6 - Scheduled,NESM/Exus,"Aug 22, 2023 07:51:00 AM",,Siler 421 (SILE-VMS),On Deck to be Scheduled,,,"Sep 04, 2023 06:05:54 AM",Landscaping Crew South,"Aug 14, 2023 06:05:00 AM",,(OM) O&M Contract,,,,,Forrest Huynh,
27581,Bighorn,Corrective,"UAV Follow Up @ Bighorn: 31 Misaligned Trackers, 2 Damaged Modules",3 - Medium,Pine Gate Renewables,"Aug 21, 2023 01:42:00 PM",,Bighorn (BIGH),On Deck to be Scheduled,,,"Sep 06, 2023 09:29:23 AM",,"Aug 21, 2023 01:41:17 PM",,(OM) O&M Contract,,,,,Dylan Barrett,
27576,Lakeview,Troubleshooting Electrical Equipment,"CB underperformance: 1.5, 1.20, 1.7, 1.2, 1.9, 2.2, 2.9, 2.11, 2.1, 2.19, 3.3, 3.13, 3.20, 3.17, 4.7, 4.4, 4.10, 4.15, 4.5, 4.20",3 - Medium,NESM/Exus,"Aug 21, 2023 01:00:00 PM",,Lakeview  (LAKE),On Deck to be Scheduled,,,"Aug 21, 2023 01:09:27 PM",,"Aug 21, 2023 01:00:13 PM",,(TM) Time and Materials,,,,,Dylan Barrett,
27431,"Carnes Creek Solar, LLC",Preventive Maintenance Inspection,Carnes Creek - hep Petra Semi-Annual Inspection,7 - PM Scheduled,Hep Petra O&M LLC,"Aug 21, 2023 12:00:00 PM","Aug 22, 2023 03:32:00 PM","Carnes Creek Solar, LLC (CARN), Customer MV Meter (CARN-DAS-CUST.MVM), DAS (CARN-DAS), Interconnection (CARN-IX), Inverter 1 (CARN-INV1), Inverter 10 (CARN-INV10), Inverter 11 (CARN-INV11), Inverter 12 (CARN-INV12), Inverter 13 (CARN-INV13), Inverter 14 (CARN-INV14), Inverter 2 (CARN-INV2), Inverter 3 (CARN-INV3), Inverter 4 (CARN-INV4), Inverter 5 (CARN-INV5), Inverter 6 (CARN-INV6), Inverter 7 (CARN-INV7), Inverter 8 (CARN-INV8), Inverter 9 (CARN-INV9), Irradiance Sensor (CARN-WEA.STA-IR.SENS), MV Switchgear (CARN-SWGR), PV Switchboard (CARN-PVSB1), Solar Photovoltaic Module (CARN-MOD), Transformer 1 (CARN-XFMR1), Weather Station (CARN-WEA.STA)",2. PM - Onsite Inspection Complete / Report Due,10.30,,"Aug 28, 2023 04:36:22 PM",,"Aug 14, 2023 03:07:23 AM",COMPLETE,(OM) O&M Contract,,"2023-08-22 LGU
-Techs completed all labor tasks",,,Dylan Barrett,
27558,Faison,Preventive Maintenance Inspection,Faison - NESM/Radian Semi-Annual Inspection,7 - PM Scheduled,NESM/Radian Generation,"Aug 21, 2023 09:09:00 AM","Sep 08, 2023 01:43:00 PM","Ambient Temp Sensor (FAIS-WEA.STA-AMB.TEMP), Anemometer (FAIS-WEA.STA-ANEM), Barometric Pressure (FAIS-WEA.STA-BARP.PRS), Combiner Box 1.1N (FAIS-INV01-CB1.1N), Combiner Box 1.1P (FAIS-INV01-CB1.1P), Combiner Box 1.2N (FAIS-INV01-CB1.2N), Combiner Box 1.2P (FAIS-INV01-CB1.2P), Combiner Box 1.3N (FAIS-INV01-CB1.3N), Combiner Box 1.3P (FAIS-INV01-CB1.3P), Combiner Box 1.4N (FAIS-INV01-CB1.4N), Combiner Box 1.4P (FAIS-INV01-CB1.4P), Combiner Box 1.5N (FAIS-INV01-CB1.5N), Combiner Box 1.5P (FAIS-INV01-CB1.5P), Combiner Box 1.6N (FAIS-INV01-CB1.6N), Combiner Box 1.6P (FAIS-INV01-CB1.6P), Combiner Box 2.1N (FAIS-INV01-CB2.1N), Combiner Box 2.1P (FAIS-INV01-CB2.1P), Combiner Box 2.2N (FAIS-INV01-CB2.2N), Combiner Box 2.2P (FAIS-INV01-CB2.2P), Combiner Box 2.3N (FAIS-INV01-CB2.3N), Combiner Box 2.3P (FAIS-INV01-CB2.3P), Combiner Box 2.4N (FAIS-INV01-CB2.4N), Combiner Box 2.4P (FAIS-INV01-CB2.4P), Combiner Box 2.5N (FAIS-INV01-CB2.5N), Combiner Box 2.5P (FAIS-INV01-CB2.5P), Combiner Box 2.6N (FAIS-INV01-CB2.6N), Combiner Box 2.6P (FAIS-INV01-CB2.6P), Customer MV Meter (FAIS-INTERCON-CUST.MVM), Customer Recloser (FAIS-INTERCON-CUST.R), DAS (FAIS-DAS), DC disconnect 1 / Recombiner (FAIS-DCD01), DC disconnect 2 / Recombiner (FAIS-DCD02), Faison (FAIS), Gateway/Modem (FAIS-DAS-MODM), Inverter 1 (FAIS-INV01), Inverter 2 (FAIS-INV02), Module Temp Sensor (FAIS-WEA.STA-MTS), Precipitation Gauge (FAIS-WEA.STA-PRECIP.GA), Pyranometer (FAIS-WEA.STA-PYRA), Racking (FAIS-RACK), Solar Photovoltaic Module (FAIS-MOD), String Connection (FAIS-STRCONN), Switch/Router (FAIS-DAS-SWITCH), Transformer 1 (FAIS-XFMR01)",2. PM - Onsite Inspection Complete / Report Due,17.98,,"Sep 08, 2023 02:03:52 PM","Austin Jones, Ivan Hanson, Mark Nashland, Robby Plenge","Aug 21, 2023 12:09:44 AM",COMPLETE,(OM) O&M Contract,,"2023-09-08 RPL
Completed transformer inspection
UAV report details module condition
On CB 2.2P, moved the surge trap ring terminal from beneath the output cable lug.

2023-09-07 ALU
UAV report uploaded to File tab. Follow on WO 27924, 38 String Anomalies, 48 Damaged Modules, 9 Failed Modules 

2023-09-07 RPL
Completed most of the inspection. Need guidance on PV Mod labor task to replace all broken modules. ",,,Forrest Huynh,
27433,Sophie,Mow,Mow array and spot spray as needed,6 - Scheduled,Menlo Capital,"Aug 21, 2023 08:53:00 AM",,Sophie (SOPH-VMS),On Deck to be Scheduled,,,"Sep 04, 2023 06:05:53 AM",Landscaping Crew West,"Aug 14, 2023 06:05:00 AM",,(OM) O&M Contract,,,,,Forrest Huynh,
27286,Gastonia Solar,Mow,Mow array and spot spray as needed,6 - Scheduled,"Adapture Renewables, Inc","Aug 21, 2023 08:52:00 AM",,Gastonia Solar (GAST-VMS),Open,20.48,,"Sep 11, 2023 01:21:28 PM","Juan Canahuati Sagastume, Landscaping Crew West, Tim Pierce","Aug 04, 2023 06:04:13 AM",INCOMPLETE,(OM) O&M Contract,,"2023-09-11 TPI
-Continued mow. One final section remains to be cut. Spot cleanup required. 

2023-09-07 JHE
- started 3rd site mow ",,,Forrest Huynh,
27566,Owen,Mow,"Mow array and buffer, spot spray as needed",6 - Scheduled,Menlo Capital,"Aug 21, 2023 08:51:00 AM","Sep 05, 2023 03:00:00 PM",Owen (OWEN-VMS),On Hold - Awaiting Third Party,1.00,,"Sep 11, 2023 06:05:25 AM",Landscaping Crew West,"Aug 21, 2023 06:05:39 AM",COMPLETE,(OM) O&M Contract,,"2023-09-06 FHU
- SolarCuts dispatched on 09/05 and completed the site mow for everything except for the instances of vegetation poking through the modules. 

2023-09-01 FHU
- POs approved and sent to Solar Cuts. 
- Est dispatch date is 09/05. 

2023-08-25 FHU
- Messaged SolarCuts for quote to mow site. 

2023-08-25 JHE
- JHE checked grass height for possible subcontracted mow ",,,Forrest Huynh,
27524,Audrey,Mow,"Mow array and buffer, spot spray as needed",6 - Scheduled,Menlo Capital,"Aug 21, 2023 08:50:00 AM",,Audrey (AUDR-VMS),On Deck to be Scheduled,,,"Sep 08, 2023 06:05:00 AM",Landscaping Crew West,"Aug 18, 2023 06:04:20 AM",,(OM) O&M Contract,,,,,Forrest Huynh,
27523,Amethyst,Mow,"Mow array and buffer, spot spray as needed",6 - Scheduled,Menlo Capital,"Aug 21, 2023 08:50:00 AM",,Amethyst (AMET-VMS),On Deck to be Scheduled,,,"Sep 08, 2023 06:05:00 AM",Landscaping Crew West,"Aug 18, 2023 06:04:20 AM",,(OM) O&M Contract,,,,,Forrest Huynh,
27588,Grantham Middle School,UAV Services ,"Grantham Middle School - Brady UAV Inspection

PM Inspections paused indefinitely per client request while assets are waiting for replacement.",7 - PM Scheduled,Brady,"Aug 21, 2023 08:00:00 AM",,Grantham Middle School (GRAN.MS),On Hold - Waiting for Client Approval,2.85,,"Aug 25, 2023 11:31:13 AM",UAV Services,"Aug 21, 2023 03:29:14 PM",INCOMPLETE,(OM) O&M Contract,,"2023-08-24 DRE
PM Inspections paused indefinitely per client request while assets are waiting for replacement.

2023-08-22 WRA
Arrived on site to perform UAV flight, then was informed PM Contracts for Spring Creek/Grantham are on hold until bad inverters are replaced.",,,Alex Luna,
27591,Adams,Troubleshooting Electrical Equipment,Adams - INV 14 - External Fan Err (derating ~40%),3 - Medium,Soltage,"Aug 19, 2023 04:30:00 PM",,Adams (ADAM),On Hold - Waiting for Client Approval,,,"Aug 21, 2023 05:17:00 PM",,"Aug 21, 2023 05:10:10 PM",,(TM) Time and Materials,,"2023-08-21 ADE
INV 14 began derating and reporting External Fan Err alert in Powertrack on 8/19.",,,Forrest Huynh,
27611,Tumbleweed,Troubleshooting Electrical Equipment,Tumbleweed - INV 4.06 - Offline (Islanding),3 - Medium,NESM/Exus,"Aug 19, 2023 01:00:00 PM",,Tumbleweed (DESC),On Deck to be Scheduled,,,"Aug 22, 2023 03:14:33 PM",,"Aug 22, 2023 03:11:53 PM",,(TM) Time and Materials,,"2023-08-22 ADE
INV 4.06 tripped offline with Islanding fault.",,,Dylan Barrett,
27544,Riley Solar I,Troubleshooting Electrical Equipment,Riley - INV 7 - Offline (Frequency Abnormal Backup Power Supply Abnormal),1 - Urgent,Soltage,"Aug 19, 2023 10:00:00 AM",,Inverter 7 (RILY-INV7),On Hold - Awaiting Parts,69.07,"Aug 23, 2023 12:20:48 PM","Sep 06, 2023 10:27:36 AM","Cole Harbick, Lloyd Biddlecome, Ryan Jordan","Aug 19, 2023 12:34:11 PM",INCOMPLETE,(TM) Time and Materials,,"2023-09-05 RJO
-Crew arrived to find inverter in a fault condition displaying DSP-com-flt on Unit 2, unit 1 was in standby mode. Crew noted that DC breakers were in a open condition.
-Crew de-energized inverter, transformer and ensured that it was in a safe working condition. 
-As recommended by Sungrow tech support; Crew removed and replaced the T2 single phase transformer on the unit 1 side of the inverter.
-Crew removed 1 power stack from inverter 7 Riley unit 2 side and installed it in inverter 5 Starvation See WO27853
-Inverter 7 Riley now requires 4 replacement power stacks for unit 2 side.
-Crew re-energized transformer then inverter, placing it in single grid unit 1 run mode.
-Crew placed inverter into start-up mode. Inverter powered on with unit 1 only.
-Crew monitored inverter running at a reduced capacity for 10 minutes. no issues noted.
-Crew verified with Also Energy and PE that inverter was online and communicating.
-Inverter 7 is now online a producing at a reduced capacity. 

2023-09-04 JEN
The inverter failed to wake up this morning, but it is not reporting any new faults. However, when the inverter was restored on 09-01, it reported a Frequency Abnormal Backup Power Supply Abnormal fault.

2023-09-01 RJO
-Crew removed 2 power stacks from inverter 7 Riley unit 2 side and installed them in inverter 8 Riley, See WO27754 and inverter 6 Starvation See WO25745.
-Inverter 7 Riley now requires 3 replacement power stacks.
 
2023-08-29 RJO
-Crew arrived to find inverter on in a warning condition and not producing. Fault codes displayed are AC Switch Breaking and No Grid for both units.
-Crew checked all DC side and Aux fuses. no issues noted.
-Crew re-energized inverter and set for a run-on unit 1 only. Invert started up and went into a warning condition running on unit 1 only. 
-Crew monitored inverter running at reduced capacity for ten minutes. no issues noted.
-Crew verified with Also Energy and PE that inverter was online and communicating.
-Inverter 7 is now online and producing at a reduced rate. 

2023-08-28 RJO
-Crew arrived to find inverter on in a warning condition and not producing. Fault codes displayed are AC Switch Breaking and No Grid for both units.
-Crew noted the DC breakers were not charged.
-Crew checked all DC side and Aux fuses. no issues noted.
-Crew noted the Q6 breaker was in the off position. Crew turned Q6 breaker on.
-Crew re-energized inverter and set for a run-on unit 1 only. Invert started up and went into a warning condition running on unit 1 only. 
-Crew monitored inverter running at reduced capacity for ten minutes. no issues noted.
-Crew verified with Also Energy and PE that inverter was online and communicating.
-Inverter 7 is now online and producing at a reduced rate. 

2023-08-24 RJO
-Crew arrived to find inverter 7 in a stop condition with no fault light illuminated. Inverter displaying a PDP pro fault on both unit. 
-Crew obtained PDP fault codes from DSP run info screen on HMI.
-Crew put inverter into key stop and inspected each power stack module for a red fault light. Crew found one power stack on unit 1 that was faulty.
-Crew de-energized and isolated inverter ensuring that it was in a safe working condition. 
-Crew removed faulty power stack from unit 1 and a known good stack from unit 2.
-Crew installed good power stack into unit 1 and faulty power stack into unit 2 and torqued to specification.
-Crew set inverter to run on unit 1 only and re-energized inverter. Inverter started up and went into a warn condition running on unit 1 only as intended. 
-Crew monitored inverter 7 for 10 minutes and verified with PE its reduce operational status.
-Inverter 7 is now online and producing at a reduced rate with one unit only.
-Crew contacted Sungrow tech support so start an RMA for a replacement power stack
Note: DC breakers did not self-charge upon shutdown of inverter.


2023-08-23 BDO
INV offline as of 2023-08-22 16:30PDT

2023-08-23 DBA
- Inverter did not start up today.

2023-08-22 RJO
-Crew arrived onsite to find inverter in previously noted status.
-Crew isolated inverter and ensured that it was in a safe working condition. 
-Crew removed LVRT 3 power supply and replaced with a spare component.
-Crew replace comms fuse FU 44.
-Crew re-energized and placed it in a start-up mod. Inverter powered on with no issues noted.
-Crew verified with Also Energy that inverter is online and producing. 
-Crew monitored inverter 7 running for 10 minutes. no issues noted.
-Inverter 7 is now online and producing.
-Crew updated Sungrow tech support with status in order to obtain a replacement LVRT power supply.

2023-08-22 ADE
After comms restoration of INV 7, inverter report Frequency Abnormal Backup Power Supply Abnormal in Powertrack.

2023-08-21 RJO
-Crew arrived to find inverter 7 in a warn status and not producing. Displaying AC switch breaking and no grid fault codes.
-Crew de-energized inverter and replaced comms fuse as previously noted.
-Crew attempted to re-energize inverter. However, HMI did not power on when aux was switched on. Crew de-energized and check the fuse that was just replaced, it was now bad also. 
-Crew removed fuse and closed in DC. HMI powered on. 
-Crew contacted Sungrow tech support (RW2308220044) and was advised to check the voltage on the LVRT power supply and QF 2 Aux rotary switch. Voltage on QF 2 Phase A to C 661v, A to B 18v, B to C 658v.
-Sungrow tech support advised that it maybe a issue with the transformers. 
-Crew closed in AC breakers and checked voltage on HMI for main transformer voltage, A 652.8v, B 652.8V, C 652.1v.
-Crew was advised to check T2 single faze transformer for functionality. 
-Inverter 7 will remain offline for further troubleshooting. RW2308220044


2023-08-20 LBI
-CSS restarted inverter 7, inverter is producing but the comms fuse is blown and needs to be replaced to restore communications. 

2023-08-19 ADE
Communications was lost to Inverter 7.  Based on meter power relative to irradiance, the inverter did not start production with it's peers this morning.",,,Dylan Barrett,
27584,Weaver,Troubleshooting Electrical Equipment,"Inv 11 - Strings 1, 5, 6, 7,  and 8 ",4 - Low,Soltage,"Aug 18, 2023 03:30:00 PM",,Weaver (WEAV),On Hold - Awaiting Parts,2.34,,"Sep 07, 2023 08:33:24 PM","Darius Webb, Richard Strahin","Aug 21, 2023 02:29:40 PM",INCOMPLETE,(TM) Time and Materials,,"2023-08-25 DPA
-update from Shoals
-Hi Drew,
Thanks for the PO. I’m afraid that we will not be able to meet a 9/1 delivery. Our current manufacturing lead time is 6 weeks with delivery the following week. Could you please update the PO to reflect a 10/20 delivery? We will improve this lead time if able, but this is what we can currently commit to.
Best,

2023-08-25 DPA
-PO 1784 has been created and sent to Shoals

2023-08-24 DPA
-quote received quote from Shoals
-quote has been uploaded and sent to the client for approval

2023-08-23 DWE
-STR1= 507v 100g/ohms
-STR5=507v 100g/ohms
-STR6=507v 100g/ohms
-STR7=507v 100g/ohms
-STR8=507v 100g/ohms
-All strings tested good with megger
-String 1 shows 11 k/ohms locally 
-All strings (1,5,6,7, and 8) awaiting harnesses.
-String 5 has a current Ground Fault 

2023-08-22 DPA
-informed client that Solar Bos has stated that they no longer manufacture the wire harnesses and can not assist
-I’m sorry Andrew, my team has told me we do not have enough information nor have the bandwidth for this request at this time.
-reached out to Shoals for an equivalent harness
",,,Drew Parada,
27536,Quarter Horse,Troubleshooting Electrical Equipment,INV B2-15 offline,3 - Medium,Pine Gate Renewables,"Aug 18, 2023 02:00:00 PM",,String Inverter B2-15 (QUAR-INV-B2-15),On Hold - Awaiting Parts,11.99,,"Aug 24, 2023 11:06:36 AM","Chris Harris, Travis Williams","Aug 18, 2023 04:37:29 PM",INCOMPLETE,(TM) Time and Materials,,"2023-08-24 CHA
-Techs found inverter offline with fault ID 301, abnormal grid voltage 
-Techs viewed the voltages, ab 357Vac, bc 659Vac, ac 357Vac indicating B phase fuse was blown
-Techs powered off AC and inspected A, B, & C phase fuses for INV B2-15, fuse for B phase was blown
-No spare found on site, CSS still awaiting fuses for WO26467
-Inverter to remain offline until fuses can be obtained
-Fuse holders left opened for inverter 

2023-08-23 DPA
-Kris from PGR has requested a dispatch to investigatet",,,Drew Parada,
27511,Sheep,Corrective,UAV Follow Up @ Sheep: Combiner Box 1-20 Offline,3 - Medium,Pine Gate Renewables,"Aug 17, 2023 02:31:00 PM",,Sheep (SHEP),On Hold - Awaiting Parts,,,"Sep 07, 2023 11:59:27 AM",,"Aug 17, 2023 02:29:35 PM",,(OM) O&M Contract,,,,,Dylan Barrett,
27501,Gastonia Solar,Corrective,Order spare Breaker ,4 - Low,"Adapture Renewables, Inc","Aug 17, 2023 08:52:00 AM",,Gastonia Solar (GAST),On Hold - Waiting for Client Approval,,,"Aug 17, 2023 08:53:02 AM",,"Aug 17, 2023 08:49:04 AM",,,,"2023-08-17 JNA
JNA sent request to Adapture. See photo link for actual breaker. Southland has in stock, please confirm model before purchasing. https://www.southlandelectrical.com/p/hkd3400-ns/57168",,,Forrest Huynh,
27514,South Robeson,Troubleshooting Electrical Equipment,INVs C1 & C2 offline and not communicating (along with weather stations),1 - Urgent,NESM/Radian Generation,"Aug 16, 2023 11:00:00 PM",,"Inverter-C1 (SOUT.R-INV-C1), Inverter-C2 (SOUT.R-INV-C2), South Robeson (SOUT.R), Weather Station (SOUT.R-WEA.STA)",On Hold - Awaiting Parts,66.42,,"Sep 11, 2023 12:56:13 PM","Darius Webb, Ivan Hanson, Richard Strahin, Robby Plenge","Aug 17, 2023 03:16:34 PM",INCOMPLETE,(TM) Time and Materials,,"2023-09-11 DPA
-follow up sent to STC for fuses
- JNA reached back out to Alamo XFMR for a substitute replacement 

2023-09-06 DPA
-STC report and uploaded

2023-09-06 DPA
-follow up with Errol from Alamo XFMR for the previously requested quote
-requested an update on availability and EDD
-follow up with STC for install after fuses are procured 

2023-09-01 DPA
-JNA reached out to Errol from Alamo transformer for a quote for replacement fuses

2023-09-01 RPL
Intended to test the condition of the windings today but we were unable to because there are some operated internal fuses phases H1 and H2. The H3 fuse(s) are intact with good continuity between H3 and H0.
H1/H2 to H0 are open. 

As left: we removed the pins from the elbows in C1 that feed C2. These were left inside C1 HV cabinet ziptied together with a LOTO tag. This will make it so STC can perform work on C2 and CSS can return to perform winding tests without having to take down the cutouts. The cutouts will still need to be taken opened once repair and verification testing are complete in order to re-install the pins and the elbows inside C1. The phase 3 pin came out a little rough and there is some copper shavings on the threads of the pin. There may be an issue reinstalling this and it may be necessary to run a clean out tap on the threaded lug of the cable inside the elbow.

Inverter C2 is offline, C1 is online. C2 transformer is safe to access internally. It is isolated from MV. 

Upon check out it was discovered by PE that inverters at pad A were at 0 production. Upon learning this we glanced up at the dip for pad A and saw the phase c cutout hanging. Looking at the production log for the day we saw that these inverters were producing until right about noon. We opened the other two cutouts and inspected the transformer interiors, which were fine. PE notified that there was a sharp dip in average AC voltage around that time. It was decided that this was a transient grid event. We collected 1 of the 30A Type K links from the pad C DAS enclosure and installed it noting that the operated fuse link was a 30T type link. After this the pad A inverters started without issue. This link was consumed as a part in this WO. 

2023-08-30 RST
-arrived on site 
-check inverter C1 and AC and DC breakers to make sure they are off 
-closed all 3 phase blades on C pole
-turned on all AC and DC breakers 
-Turned on inverter and inverter is online and producing 

2023-08-29 DPA
-reached out to DES to schedule XFMR testing (TTR and Windings)

2023-08-29 RST
-turned off inverter C1 pulled breakers on AC and DC disconnects and pulled blades on C pole
-met STC to work on transformer C2
-they looked over transformer to complete repair
-they added 70 gallons of oil to fill it
-they pressured test and that was good 
-oil is at normal level and pressure reads +2
-installed CTs from E1 back into C2 
-landed elbows in transformers in C1 
-installed blades on C pole 
-turned on AC and DC breakers for both C1
-C1 got power did not come online 
-turned off inverters 
-turned off all AC and DC breakers on
-pulled blades on C pole 
-disconnected elbows in C1 going to transformer C2
-further diagnosis needed 
-inverters offline

2023-08-28 DPA
-reached back out to STC for an ETA
-scheduled for 8/29 9 Am

2023-08-25 DPA
-PO 1786 has been approved and sent to STC

2023-08-24 RST
-arrived on site to look inside of transformer 
-removed hardware holding lid over oil reservoir 
- removed lid
-Oil level is about 80 percent filled
-oil is clean and no signs of over heating 
-took pictures and uploaded them to one drive 
-installed lid back on transformer and reinstall hardware 

2023-08-22 DPA
-follow up with STC on repair
-quote received and uploaded
quote has been sent to the client 

2023-08-18 DPA
-request for STC site visit for testing and replenish oil has been sent

2023-08-18 RPL
Found XFMR C2 with low oil level. Found to be leaking from a damaged spot on one of the cooling fins. 
Opened disconnect on XFMR C2 and removed elbows coming from C1. Opened C1 and removed elbows going to C2.
Went to dip pole for C and pulled down the remaining cutout holder. It was carrying a blown 30A Type QA fuse. The other 2 holders were in the main DAS and were carrying new 30QA links.
we replaced the remaining blown link with a 30QA from the durham warehouse. 
All three holders were hung and the fuses were closed. 
After resetting the AC breaker for C1 it resumed production.
Went to the hardware store and purchased some metal epoxy putty products and some brake parts cleaner.
Purchased a fast setting JB product and some P7 2-part product.
Returned to site and observed a steady drip from the damage point on the corner of the fin.
I squeezed the corner with some bolt cutters in 2 places and this eliminated any further dripping.
I sanded the entirety of the damaged area with medium grit paper until bare metal was exposed.
I used brake parts cleaner to clean the surface periodically.
After the area was clean and dry, I applied the JB quick product to the corner and waited about 30 minutes for it to cure.
Then I applied the P7 product on top of the JB quicksteel, covering a larger area so that it too was bonded directly to the metal of the fin.
The damage is now completely encapsulated in 2 layers of steel reinforced epoxy.
I believe this to be a permanent repair and all that remains to be done is refill the transformer with FR3 fluid, and perform electrical testing to verify that there is no permanent damage to the transformers active parts. This might include blown internal fuses. 
The transformer's rough tank dimensions are 56 L x 26 W and 50 to the top of the fins. Given this L & W, it works out to about 6.3 gallons of fluid per 1 of level height (excluding the volume occupied by the core and coils). We have no way of knowing how much fluid was lost or what the present level of the oil is but the transformer holds 282 gallons and if it is 10 low, then 63 gallons of fluid will be needed. 

2023-08-17 RST
-while on site for WO 26363 we found inverters C1 and C2 offline
-we called PE to see when the inverters went offline. they went offline yesterday and did not comeback online today., 
-we went over to the pole and found 2 phase links on the ground and blown and the 3rd 1 hanging.
-we pulled it down and tested it and it was also bad
-we inspected the transformers and found nothing visually.
-we replaced 2 phase links and are in the DAS box and still need to be hanged 

2023-08-17 DPA
-Team onsite informed RM of blown fuses while addressing WO27363",,,Drew Parada,
27478,Princeton,DAS and Communications Work,Princeton - SEL Meter - No Comms,3 - Medium,NESM/Radian Generation,"Aug 15, 2023 08:00:00 PM",,Princeton (PRIN),On Hold - Awaiting Third Party,32.27,,"Sep 08, 2023 01:43:44 PM","Austin Jones, Mark Nashland","Aug 15, 2023 10:33:54 PM",INCOMPLETE,(TM) Time and Materials,,"2023-09-08 FHU
- Per SEL:
Do you have a network connection diagram for this scheme including communication medium and protocols that you can share? When you say that “data stopped reporting” where is the specific location where you stopped receiving data?
- I did notice in the SER record that SSI_EVE word bit is toggling at a rapid pace. This leads me to believe that voltage at this site was sitting close to either the swell threshold or sag threshold. This is unusual. It is just an observation but the entire SER record is filled with this toggling. Does this happen often? When these SSI_EVE toggles take place, it also captures an event report. All of the .cev files Austin sent are event reports triggered by a voltage swell on B phase. Notice it is toggling over 110% of Vbase quite often.
- I would encourage you to investigate why this is. I would encourage you to research the voltage sag, swell, and interrupt settings in the SEL-735. Perhaps you need to change your system to mitigate the high voltage on phase B or perhaps you need to change some of the settings so that this toggling doesn’t fill up the SER and event report records.
- Sent RFI to PE. 

2023-08-28 AJO
-Once inclimate weather subsided crew attempted to pull the settings from the SEL but although the laptop was connecting to the SEL it would not pull settings. 
-Anthony Rahiminejad from SEL was contacted for troubleshooting assistance who ran through all of the acselerator quickset settings and eventually found where the SEL 735 is set to a baud rate of 19200 instead of the default 9600. Once the baud rate was properly adjusted on the laptop side the settings, events, & SER were pulled and emailed to SEL for review. A zipped folder with all files has been placed in the files tab.

2023-08-25 FHU
- Reached out to SEL for troubleshooting steps. 

2023-08-25 AJO
-The SEL 735 was found on and displaying correct values.
-Crew called AlsoEnergy for troubleshooting assistance and spoke with Javier Ortiz who opened case #443515. Javier had techs verify all wiring as well as try several different wiring methods as he was unable to find the meter with a modbus scan. 
-Javier conversed with other team members on the issue and eventually determined that it appears to be an issue with the SEL 735 and recommended reaching out to SEL.

2023-08-15 ADE
Data stopped reporting for SEL Meter at 20:00EDT.",,,Forrest Huynh,
27468,Weaver,Corrective,String repair- UAV flight,4 - Low,Soltage,"Aug 15, 2023 03:30:00 PM",,String Connection (WEAV-STRCON),Open,4.35,,"Sep 07, 2023 01:21:10 PM","Chris Harris, Darius Webb, Travis Williams","Aug 15, 2023 04:04:10 PM",INCOMPLETE,(TM) Time and Materials,,"2023-09-06 DWE
strings 1-4 up and running producing 75 amps 
strings 5-8 awaiting harnesses
string 5 6 and 7 have modules with bad junction boxes several tested bad and other have hot spots
recommended test strings at a modular level 

2023-08-15 DPA
-Heliolytics report has been provided
-uploaded into FILES tab for reference
-",,,Drew Parada,
27474,1634,Corrective,Tracker issues 6  identified -UAV flight,4 - Low,Soltage,"Aug 15, 2023 03:05:00 PM",,Racking (1634-RACK),Ready for Review ,1.00,,"Aug 25, 2023 02:26:19 PM",Richard Strahin,"Aug 15, 2023 04:43:40 PM",INCOMPLETE,(TM) Time and Materials,,"2023-08-25 RST 
-arrived on site found only 4 not tracking correctly 
-able to reset 2 of the issues by pushing in the emergency stop button and releasing it after a few minutes 
-tracker station CR1821 tried to reset 3 times still not tracking 
-tracker station A1ZAR12 tried to reset 3 times still not tracking 
-further diagnosis needed ",,,Drew Parada,
27466,Weaver,Troubleshooting Electrical Equipment,INV 1-8 offline (islanding),1 - Urgent,Soltage,"Aug 15, 2023 12:30:00 PM",,Weaver (WEAV),Ready for Review ,75.98,,"Sep 06, 2023 05:12:48 PM","Chris Harris, Darius Webb, Richard Strahin, Travis Williams","Aug 15, 2023 03:54:23 PM",COMPLETE,(TM) Time and Materials,,"2023-09-06 DWE 
-Arrived on site to all inverters off
-turned off all combiner boxes 
-Turned off all AC power
-opened GOAB
-removed last phase C wire
-pulled phase 3 wire threw from AC Pannel board to transformer
-crimped Burndy YA31A3 DIE 299 350 KCMILL AL9CU on to new phase 3 wire 
-powered site back on
-Left inverters 1 & 9 off per RM instructions
-split wiring found in AC Cabinet 2 with tape around it (pictures in photo link)
-all inverters are on and producing other then 1 & 9

2023-08-28 DWE
- Arrived on site to tripped main AC breaker for inverters 1-8
- prepped wire for replacement on all 4 C phase Wires 
- Cut Wires and hooked to old existing wires for 3 out of the 4 wires in C phase (from AC cabinet to Transformer)
-1 wire in C phase not able to be replaced yet due to conduit issue.
-pulled old wire out and new wire threw at the same time for the remaining 3 C Phases
- routed wires for all of C phase AC Cabinet 1
- striped wires to mount in AC Cabinet 1 
- 3 of 4 C Phase Wires Replaced 
-transformers sideare not landed ends are tape, cover and secured 


2023-08-25 DPA
-CE update
-Hey Drew,
Good morning.  I just tracked this wire and it is due to deliver to the branch sometime today.  It shipped via Averitt 0308345893.
-EDD today by 5PM

2023-08-23  DPA
-approval to purchase the wire has been received
-PO 1776 has been generated and sent to CE

2023-08-21 RST
-lug has been received

2023-08-18 RST
-arrived on site received new breaker from Vincent from Pure power
-we shut down the site by shutting down inverters and opening the GOAB
-we pulled out the breaker to move it over to panel board 9-16
-installed new breaker in panel board 1-8 
-when installing C phase quad barrel lug had 2 lugs are sized new quad barrel lug on order overnighted shipping
-inverters 1-8 will stay offline till new phase wires and quad barrel lug are installed
- AC Breaker  CAT#MODEL :SHND6A120LSIGH (PC.NO- R813111PE00)

2023-08-18 DPA
-quote received from CE for 350 KCMIL wire
-quote has been uploaded and sent to the client for approval



2023-08-17 DPA
-vincent from Pure power to meet team onsite @ 9Am to deliver new breaker

2023-08-16 DWE
-Arrived on site to AC Pannel board tripped off 
-Opened GOAB to isolate site power
-Opened AC Pannel board and removed covers 
-Checked Main AC Breaker settings to make sure they matched the previous breaker that was installed (Both Breakers settings match)
-Isolated AC Pannel board from transformer to test continuity of wires and insolation test all wires in all phases
- Isolated Wires from AC Pannel boards Main Breaker to Transformer
-First, we did a pull test and continuity test to find out what wires went to which AC Pannel board wires went to
-After we found what wires went to AC Pannel board #1 and AC Pannel board #2 we started our Insolation test on wires from transformer to AC Pannel boards
-INSOLATION TEST RESULTS (From AC Pannel Board To Transformer Phase to Ground)

*AC Pannel board #2
-Phase A
~S1-1.59 G/ohms 505v
~S2-1.03 G/ohms 505v
~S3-748 M/ohms 505v
~S4-1.83 G/ohms 506v
-Phase B
~S1-831 M/ohms 506v
~S2-1.44 G/ohms 506V
~S3-1.30 G/ohms 506v
~S4-1.31 G/ohms 506v
-Phase C
~S1-6.4 G/ohms 507v
~S2-1.47 G/ohms 507v
~S3-0.20 M/ohms 283V BAD
~S4-2.77 G/ohms 507v
-AC Pannel Board #2 (inv1-8) (insolation test from AC Pannel Board to Inverters 1- 8)
*INV1- 
~Y-G=4.25G/OHMS 507V
~O-G=4.10G/OHMS 507V
~B-G=4.70G/OHMS 507V
~O-Y=7.3G/OHMS 506V
~O-B=7.4G/OHMS 506V
~B-Y=9.4G/OHMS 506V
*INV2
~Y-G=3.39 G/OHMS 506V
~O-G=3.28G/OHMS 506V
~B-G=3.10G/OHMS 507V
~O-Y=9.5G/OHMS 506V
~O-B=9.0G/OHMS 506V
~B-Y=10.5G/OHMS 506V
*INV3
~Y-G=4.15G/OHMS 506V
~O-G=4.90G/OHMS 506V
~B-G=5.4G/OHMS 506V
~O-Y=9.1G/OHMS 506V
~O-B=11.0G/OHMS 506V
~B-Y=11.5G/OHMS 506
*INV4
~Y-G=3.99G/OHMS 506V
~O-G=4.25G/OHMS 506V
~B-G=5.4G/OHMS 506V
~O-Y=9.2G/OHMS 506V
~O-B=10.0G/OHMS 506V
~B-Y=11.5G/OHMS 506
*INV5
~Y-G=5.4G/OHMS 506V
~O-G=5.4G/OHMS 506V
~B-G=5.1G/OHMS 506V
~O-Y=11.06G/OHMS 506V
~O-B=10.5G/OHMS 506V
~B-Y=121.5G/OHMS 506V
*INV6
~Y-G=6.7G/OHMS 506V
~O-G=6.2G/OHMS 506V
~B-G=7.3G/OHMS 506V
~O-Y=14.0G/OHMS 506V
~O-B=14.0G/OHMS 506V
~B-Y=12.5G/OHMS 506V
*INV7
~Y-G=5.5G/OHMS 506V
~O-G=5.7G/OHMS 506V
~B-G=5.6G/OHMS 506V
~O-Y=12.5G/OHMS 506V
~O-B=11.5G/OHMS 506V
~B-Y=13.5G/OHMS 507V
*INV8
~Y-G=13.0G/OHMS 506V
~O-G=11.0G/OHMS 506V
~B-G=16.5G/OHMS 506V
~O-Y=23G/OHMS 506V
~O-B=28G/OHMS 506V
~B-Y=28G/OHMS 506V
-All Wires From Inverter to (AC Pannel Board#2 (Inv1-8) tested good 
-Issues Found In C Phase Of AC Pannel Board#2 (1 of 4 Wires Tested Bad)
-Issues Found In B Phase Of AC Pannel Board#1 (1 of 4 Wires Tested Bad)
-AC Pannel Board#1 Holds INVs 9-16 and AC Pannel Board#2 Holds INVs 1-8
-Performed A Pull Test On All Wires Tested Or Removed and Reinstalled
-Closed GOAB And Called PE To Close Sites Recloser Remotely Due To No Grid Power When GOAB Closed
-PE Cycled Remote Recloser and Grid Power Was Restored
-INVS 1-8 ONLINE & PRODUCING 
-INVS 9-16 OFF Due To Bad Main AC Breaker",,,Drew Parada,
27430,"Cosper Creek Solar, LLC",Preventive Maintenance Inspection,Cosper Creek - hep Petra Semi-Annual Inspection,7 - PM Scheduled,Hep Petra O&M LLC,"Aug 14, 2023 07:00:00 PM","Aug 17, 2023 03:47:00 PM","AC Disconnect 1 (COSP-ACD1), AC Disconnect 2 (COSP-ACD2), AC Disconnect 3 (COSP-ACD3), AC Disconnect 4 (COSP-ACD4), Cosper Creek Solar, LLC (COSP), Customer MV Meter (COSP-DAS-CUST.MVM), DAS (COSP-DAS), Interconnection (COSP-IX), Inverter 1 (COSP-INV1), Inverter 10 (COSP-INV10), Inverter 11 (COSP-INV11), Inverter 12 (COSP-INV12), Inverter 13 (COSP-INV13), Inverter 14 (COSP-INV14), Inverter 2 (COSP-INV2), Inverter 3 (COSP-INV3), Inverter 4 (COSP-INV4), Inverter 5 (COSP-INV5), Inverter 6 (COSP-INV6), Inverter 7 (COSP-INV7), Inverter 8 (COSP-INV8), Inverter 9 (COSP-INV9), Irradiance Sensor (COSP-WEA.STA-IR.SENS), PV Switchboard (COSP-PVSB1), Solar Photovoltaic Module (COSP-MOD), Transformer 1 (COSP-XFMR1), Weather Station (COSP-WEA.STA)",2. PM - Onsite Inspection Complete / Report Due,14.37,,"Aug 24, 2023 08:04:49 PM",Logan Guice ,"Aug 14, 2023 03:07:23 AM",COMPLETE,(OM) O&M Contract,,"2023-08-17 LGU
