Code,Site Name,Type,Description,Priority,Client,Fault/Event Start - Date/Time,Fault/Event End - Date/Time (TECHS - What time did the asset come back online?),Assets,Status,Time Spent Hours,Date Completed,Date Last Modified,Assigned Users,Date Created,Status of Work,Charge Department,Work Order Status Group,Completion Notes,Asset Production Time,Total Maint Hours Online,Point of Contact,
-Crew completed all labor tasks. 
-New gate code is 1972 
",,,Dylan Barrett,
27455,Tumbleweed,Troubleshooting Electrical Equipment,Tumbleweed - INV 4.04 - Offline (Islanding fault),3 - Medium,NESM/Exus,"Aug 14, 2023 06:13:00 PM",,Inverter B4.CMB/I4 (DESC-B4.CMB/I4),On Deck to be Scheduled,,,"Aug 15, 2023 08:13:34 AM",,"Aug 15, 2023 08:09:46 AM",,(TM) Time and Materials,,,,,Dylan Barrett,
27447,Chiloquin,Troubleshooting Electrical Equipment,INV 8.10 offline (islanding),3 - Medium,NESM/Exus,"Aug 14, 2023 03:20:00 PM",,Inverter B8.CMB/I10 (CHIL-B8.CMB/I10),Open,4.78,,"Aug 31, 2023 01:33:08 PM",,"Aug 14, 2023 05:04:30 PM",INCOMPLETE,(TM) Time and Materials,,"2023-08-31 LBI
--CSS again found the AC breaker tripped for Inv. 8.10, breaker was reset and all three AC phases showed good voltages on the inverters HMI display. 
-This issue is likely a bad 100A AC breaker as there is no evidence of damaged feeders.
 
2023-08-24 ADE
Unfortunately,  Inverter 8.10 tripped back offline (Islanding fault) on 8/23 at 14:00PDT.

2023-08-22 LBI
-CSS found the AC breaker tripped for Inv. 8.10, breaker was reset and inverter came back online and is producing normally.",,,Dylan Barrett,
27464,Connley Collector Station,Collecting Data,Perform a health check of the demark battery system,4 - Low,New Sun Energy,"Aug 14, 2023 02:00:00 PM",,Connley Collector Station (CONN.SUB),On Deck to be Scheduled,,,"Aug 15, 2023 02:47:25 PM",,"Aug 15, 2023 02:18:26 PM",,(TM) Time and Materials,,,,,Dylan Barrett,
27760,Progress Energy - Sutton,Corrective,"Wire Management
Site Capture CM ticket #358148",3 - Medium,Omnidian,"Aug 14, 2023 10:30:00 AM",,Progress Energy - Sutton (PROG),On Deck to be Scheduled,,,"Aug 31, 2023 10:35:19 AM",,"Aug 31, 2023 10:28:03 AM",,(OM) O&M Contract,,,,,Drew Parada,
27602,Dairy,Herbicide Application,"Herbicide Application: Array, fenceline, and all pads.",6 - Scheduled,NESM/Exus,"Aug 14, 2023 10:00:00 AM",,Dairy (DAIR),Open,2.42,,"Aug 22, 2023 11:52:36 AM",,"Aug 22, 2023 11:51:26 AM",,(OM) O&M Contract,,,,,Dylan Barrett,
27449,Anderson,Troubleshooting Electrical Equipment,INV 9 underperforming by 50 kW (External Fan Error),3 - Medium,Soltage,"Aug 13, 2023 12:20:00 PM",,Inverter 9 (ANDE-INV9),Internal Action Needed - Ops,,,"Sep 02, 2023 12:10:56 PM",,"Aug 14, 2023 06:08:29 PM",,(TM) Time and Materials,,,,,Forrest Huynh,
27444,Chiloquin,Troubleshooting Electrical Equipment,INV 10.03 offline (islanding),3 - Medium,NESM/Exus,"Aug 12, 2023 05:00:00 PM",,Inverter B10.CMB/I3 (CHIL-B10.CMB/I3),Open,4.99,,"Aug 31, 2023 01:33:42 PM",,"Aug 14, 2023 12:55:36 PM",INCOMPLETE,(TM) Time and Materials,,"2023-08-31 LBI
-CSS again found the AC breaker tripped for Inv. 10.03, breaker was reset and all three AC phases showed good voltages on the inverters HMI display. 
-This issue is likely a bad 100A AC breaker as there is no evidence of damaged feeders.

2023-08-29 JEN
The inverter dropped back offline on 2023-08-25 at 13:00 PDT.

2023-08-22 LBI
-CSS found the AC breaker tripped, breaker was reset and Inv 10.03 came back online.

2023-08-21 JEN
The inverter dropped back offline on 08-15 at 15:00 PDT with an islanding fault. 

2023-08-14 JDA
found breaker tripped. No visual issues with inverter.
reset breaker. Inverter started to produce.
Had a warning light on and one fan was making noise.
replaced fan with spare on truck.",,,Dylan Barrett,
27410,Adams Neilson,Corrective,"Call form Pip, please have J and M de-energize XFMR 7",1 - Urgent,Strata Solar,"Aug 11, 2023 07:03:00 PM",,Transformer 1.7 (ADAM.N-XFMR-1.7),Ready for Review ,3.00,,"Sep 05, 2023 10:24:43 AM",Jordan Nance,"Aug 11, 2023 07:02:19 PM",,(TM) Time and Materials,,"2023-08-24 JNA
Results added to files tab and sent to Strata

2023-08-18 JNA
RESA received samples

2023-08-16 JNA
J and M onsite pulled DGA and shipped to RESA
 
2023-08-14 JNA
shipped DGA kit to J and M

2023-08-12 JNA
J and M onsite to turn off XFMR 7 and IR
",,,Jordan Nance,
27406,Watson Seed,Corrective,"CBX 8      12 amps
CBX 54      5 amps
CBX 65      7 amps",4 - Low,Ecoplexus,"Aug 11, 2023 12:09:00 PM",,Watson Seed (WATS),On Deck to be Scheduled,21.65,,"Aug 29, 2023 02:38:33 PM","Chris Harris, Travis Williams","Aug 11, 2023 01:49:33 PM",COMPLETE,(TM) Time and Materials,,"2023-08-29 DPA
-Response from Stephen King
-Good Afternoon Andrew 
CBX 54 (INV 7.1) Please identify and replace any defective modules that are found for CBX 54, I don’t see the need for a new WO as this has been unresolved since late 2022 and a lot of money has been paid for an issue that has been ongoing.
CBX8  (INV 1.8) Has been taken care of and is now online and producing.
Please let me know when you plan to schedule CBX 54 further investigation.
Thanks

2023-08-24 DPA
-reached out to Stephen King of Ecoplexus
-requested authorization to proceed with the conduit and string repair for CB 8
-follow up WO for Module level testing suggested to determine failed or underperforming modules

2023-08-23 TWI
- Techs arrived to further troubleshoot underperforming combiners (54, 65, and 8). 

               -Combiner 8
       - Techs first tested total box amperage which was 151 amps 
       - Techs then tested string voltages within combiner finding an average of in between 790VDC-810VDC
       - Techs tested all fuses inside combiner
       - While troubleshooting techs discovered string 12 not to have any voltage inside combiner
       - Through troubleshooting the field techs found that string 12 was completely burnt into within an underground conduit leading 
        to another row.  
       - Techs isolated power from compromised string in the field and removed it from underground conduit
       - Techs then unlanded negative and positive of string 12 inside the combiner 
       - Techs returned combiner to operation
       - Techs informed RM of findings and was instructed isolate and leave as found
       - Photos uploaded to photos link
       
               -Combiner 65
       - Techs tested total box amperage which was 134 amps (11 string combiner)
       - Techs then tested string voltage within combiner finding an average reading of (780VDC-806VDC)
       - Techs then tested all fuses inside combiner resulting in finding one blown fuse on string 10 (25amp midget fuse) fuse pulled 
          from truck 112 inventory
       - Techs replaced fuse
       - Techs then retested total box amperage to find it around 149amps
       - Combiner back online and producing
       - Photos uploaded to photos link

               -Combiner 54
       - Techs tested combiner amperage and contacted Stephen L to compare local readings with current data readings, both were 140Amps + or -  2amps
       - Techs tested each string voltage coming in from field, voltages ranged from 742Vdc - 809Vdc 
       - Techs then tested each string current ranging from 10A - 13.2A indicating some issues persist
       - After testing each string techs then tested the harnessed strings of each string, 8 total per string
       - String 12, 10 & 8 showed signs of harnessed string issues
               String 12, Modules 1-8, Row A only shows .9A compared to Modules 1-8 Row B showing 1.5A
               String 10, Modules 1-8 Row B & C, Modules 9-16 Row C all show below 1A, indicating inline module issue
        - Techs tested String 10 Modules 1-8 Row B, finding 672Vdc compared to String 10 Modules 1-8 Row D, 806Vdc, indicating a failed module
        - Techs unplugged all 8 modules wired in series for String 10 module 1-8 Row B for testing, finding Module 1 to have 0Vdc present compared to Module 2 having 95Vdc
        - It is in the techs belief that Module failure/Degradation is the cause of underperformance for this combiner
        - Module level testing suggested to determine failed or underperforming modules 

-IVCT of Combiner 54 was uploaded to files tab
-Spreadsheet of readings form combiner 54 was uploaded to files tab


2023-08-21 CHA
-Upon arrival, techs checked in with Ecoplexus (Stephen L) 
-Stephen L stated the site was offline due to Scheduled outage
-Site outage to continue through Wednesday  
-No work was performed due to site outage
-Informed RM site was offline and work could not be performed",,,Drew Parada,
27395,Chiloquin,Troubleshooting Electrical Equipment,"INVs 7.04, 7.06, 7.08, 7.10, 7.12, 7.14, & 7.15 offline (islanding)",2 - High,NESM/Exus,"Aug 10, 2023 06:15:00 PM",,"Inverter B10.CMB/I12 (CHIL-B10.CMB/I12), Inverter B10.CMB/I14 (CHIL-B10.CMB/I14), Inverter B10.CMB/I15 (CHIL-B10.CMB/I15), Inverter B7.CMB/I10 (CHIL-B7.CMB/I10), Inverter B7.CMB/I4 (CHIL-B7.CMB/I4), Inverter B7.CMB/I6 (CHIL-B7.CMB/I6), Inverter B7.CMB/I8 (CHIL-B7.CMB/I8)",On Deck to be Scheduled,1.83,,"Aug 11, 2023 10:51:52 AM",,"Aug 10, 2023 08:33:39 PM",INCOMPLETE,(TM) Time and Materials,,"2023-08-11 LBI
-See WO26851. On 2023-07-08 The main 800A breaker was found in the tripped position, the breaker was reset and the 100A breaker for Inv 7.02 was left in the off position in order to reduce the load on the main breaker. The main breaker has remained closed in until 2023-08-10 at which time it tripped again.
-For this site visit: The main 800A breaker was again found in the tripped position. The main was reset and the 100A breaker for Inv 7.02 was again left in the off position to reduce load on the main.
",,,Dylan Barrett,
27402,Bartow,Corrective,Move spare inv from Durham WH to site connex,4 - Low,Alchemy Renewable Energy,"Aug 10, 2023 09:35:00 AM",,AC Switchboard (BART-SWBD),On Deck to be Scheduled,,,"Aug 11, 2023 09:35:36 AM",Drew Parada,"Aug 11, 2023 09:28:03 AM",,(TM) Time and Materials,,,,,Drew Parada,
27435,Bartow,Troubleshooting Electrical Equipment,INV 4A.1 - Offline (Bus differential high fault - Fault0110),3 - Medium,Alchemy Renewable Energy,"Aug 10, 2023 07:00:00 AM",,Inverter 4A-1 (BART-INV-4A-1),On Hold - Awaiting Third Party,3.00,,"Sep 07, 2023 10:06:02 AM",AIREKO,"Aug 14, 2023 10:05:30 AM",INCOMPLETE,(TM) Time and Materials,,"2023-09-07 DPA
-emailed Aireko accounting and informed them that invoice 13058 cn not be billed until work has been completed
-PO 1801 has been generated for this repair

2023-09-06 DPA
-Aireko Check Out 3:08 PM
-Good afternoon, Adriana and Luis checking out in Bartow Solar Farm with WO :
-We starter a RMA to replacement a inverter 4A-1

2023-09-04 JEN
After being restored on Friday 09-01 at 10:15 EDT, Inverter 4A.1 failed to wake up on 09-02 and has been offline since with another “bus differential high” fault. PE talked with Adriana who is now pursuing an RMA.

2023-09-01 DPA
-Aireko Check Out 2:41 PM
-Good afternoon, Techs Adriana Velazquez and Luis Abreu are checking out Bartow Solar Farm following these WO
-WO 27435-----INV 4A.1 - Offline (Bus differential high fault - Fault0110) Probably needs to be RMA
Troubleshooting, AC and dc sources, Protection Parameters edited, DC1 Protect 1.00% to 1.50%
0.5 hrs x 2 techs =1 MHr

2023-09-01 DPA
-Aireko check in 9:18 Am
-Good morning Techs Adriana Velazquez and Luis Abreu are checking in
Bartow Solar Farm 
WO#- 27532,27637,27638,27639,27435

2023-08-31 DPA
-invoice received
-spoke to Pedro, Open WO that have not been completed can not be billed

2023-08-23 DPA
-FSR has been received and uploaded

2023-08-22 DPA
-response from Kyle @ Alchemy
-10-4. Thanks Drew! We will follow up if we want to dispatch

2023-08-22 DPA
-Kyle informed RM that inverter has tripped back offline
-followed up with does Aireko need to dispatch to start RMA process
-RM DPA responded with, Yes. Chint requires specific info for the RMA to take place 

2023-08-21 DPA
-Aireko Check Out 5:12 PM
Good afternoon Techs Adriana Velazquez and Asdrubal Tineo are checking out
Bartow Solar Farm 

27435-INV 4A.1 Offline (Bus differential high
 fault - Fault0110)
1 hrs x 2 technician = 2 hrs
Troubleshooting each string 
Fault cleared 

2023-08-21 DPA
-Aireko check in 8:30 AM
Morning Techs Adrnana and Asdrubal are checking in at Bartow Solar 
Following:
INV 1C.1, 1D.4, 1D.7, 3A.3, 4A.1 offline
INV 2B.7 was offline on 08/15.
 Please Supply the WO#

-CSS RM has added additional WOs 

2023-08-16 DPA
-Alchemy requested an immediate dispatch to address inverter issues
-Can we get Aireko onsite ASAP? We had a PM last week and cannot justify waiting for the next one. Please investigate the following:
We are currently showing 5 inverters offline: 1C.1, 1D.4, 1D.7, 3A.3, 4A.1.
INV 2B.7 was offline on 08/15
-email has been sent to Aireko requesting an immediate dispatch

2023-08-14 ADE
After initial restoration of 4A.1 on 8/9, inverter dropped back offline with Bus differential high fault - Fault0110 on 8/10 and has remained offline.",,,Drew Parada,
27388,Riley Solar I,Site Escort,RESA Site Escort,6 - Scheduled,Soltage,"Aug 09, 2023 07:00:00 PM",,Riley Solar I (RILY),On Deck to be Scheduled,5.94,,"Aug 09, 2023 09:43:50 PM",,"Aug 09, 2023 09:42:32 PM",,(OM) O&M Contract,,,,,Dylan Barrett,
27381,Albertson,Commissioning and Support,Albertson - Duke MOA inspection,6 - Scheduled,Soltage,"Aug 09, 2023 12:07:00 PM",,Albertson (ABSN),On Deck to be Scheduled,17.13,,"Sep 08, 2023 02:43:53 PM","Chris Harris, Travis Williams","Aug 09, 2023 12:05:39 PM",INCOMPLETE,(FX) Fixed Scope and Price,,"2023-08-16 TWI

- Duke MOA inspection is underway with over 75% complete

- Transformers will be done when site can be opened up
",,,Drew Parada,
27508,Turkey Hill,DAS and Communications Work,AlsoEnergy UPS 3 intermittently not communicating,4 - Low,NESM/Exus,"Aug 09, 2023 10:45:00 AM",,DAS (TURK.H-DAS),On Deck to be Scheduled,,,"Aug 17, 2023 01:06:51 PM",,"Aug 17, 2023 01:03:08 PM",,(TM) Time and Materials,,,,,Dylan Barrett,
27379,Pamlico,Corrective,UAV follow up,4 - Low,Soltage,"Aug 09, 2023 10:30:00 AM",,Pamlico (PAML),Ready for Review ,6.57,,"Aug 24, 2023 04:50:08 PM","Chris Harris, Travis Williams","Aug 09, 2023 10:47:29 AM",INCOMPLETE,(TM) Time and Materials,,"2023-08-24 CHA
*String outages 
-Techs completed all string outage repairs
   CB 4-2, String 18, 778Vdc on string, blown 15A 1000V little fuse, replaced with spare from truck 112 inventory, 5.7 Amps on string after closing in CB
   CB 5-5, String 21, 781Vdc on string, blown 15A 1000V little fuse, replaced with spare from truck 112 inventory, 5.2 Amps on string after closing in CB
   CB 5-5, String 19, 781Vdc on string, unable to open fuse holder due to corrosion, wire moved to spare fuse holder, 15A 1000V little fuse used in new fuse holder, replaced with spare from truck 112 inventory, 5.5 Amps on string after closing in CB 
   CB 5-5, String 17, 787Vdc on string, unable to open fuse holder due to corrosion, wire moved to spare fuse holder, 15A 1000V little fuse used in new fuse holder, replaced with spare from truck 112 inventory, 5.3 Amps on string after closing in CB
   CB 6-7, String 02, 788Vdc on string, blown 15A 1000V little fuse, replaced with spare from truck 112 inventory, 5.7 Amps on string after closing in CB
-5 15A 1000V little fuses were used to make repairs 
-Fuse holders found damaged, 2 total found but others on site are in same condition
   Ferraz Shawmut Y213944

*Short circuit 
   CB 4-2, String 17, 0Vdc on string, blown 15A 1000V little fuse, 20 modules wired in series, all 20 modules were showing 0Vdc, all modules will need to be replaced to complete repairs
-Techs closed in fuse for string and tested voltage to validate string wiring, 612Vdc present
-String to remain down 
-While investigating CB 4-2, String 17 techs found that string 16 has 40 Modules wired in series producing 8.9 Amps

*Damaged modules 
-Techs attempted to replace damaged modules on site but were unable to due to new module frame thickness being more narrow then old module
-Difference in module thickness, 1/4 to 3/8 clamp anchor will not allow new module to be tightened with existing modules in place 
-Old module as found on racking
   Renesola JC305M-24/Abh
-New module found in conex 
   Renesola JC305-24/Abh
-Photos are uploaded to photos link",,,Drew Parada,
27373,Tumbleweed,Troubleshooting Electrical Equipment,INV 11.05 offline (islanding),3 - Medium,NESM/Exus,"Aug 08, 2023 05:11:00 PM",,Inverter B11.CMB/I5 (DESC-B11.CMB/I5),Internal Action Needed - Ops,1.68,,"Sep 08, 2023 03:23:58 PM","Cole Harbick, Ryan Jordan","Aug 08, 2023 05:21:54 PM",INCOMPLETE,(TM) Time and Materials,,"2023-09-08 JEN
INV 11.05 dropped back offline on 09-06 at 14:15 PDT with another islanding fault.

2023-09-06 CHA
-Crew arrived on site to find INV 11.05 in a fault condition 010.
-Crew found that the inverter was not displaying any RST values.
-Crew investigated ac panel board to find that INV 11.05 breaker was tripped.
-Crew reset breaker and the inverter started up with no issues and is now online and producing.
-Crew verified that the inverter was online and communicating using also energy.",,,Dylan Barrett,
27534,Lane,DAS and Communications Work,UPS (weather station) not communicating,4 - Low,Pine Gate Renewables,"Aug 08, 2023 12:45:00 PM",,DAS (LANE-DAS),On Hold - Awaiting Third Party,4.45,,"Sep 06, 2023 11:22:08 AM","Chris Harris, Travis Williams","Aug 18, 2023 03:40:41 PM",INCOMPLETE,(TM) Time and Materials,,"2023-09-06 DPA
-quote received for a new UPS Power Kit, 52W, up to 38AH energy storage
-Hi Drew,
Please see the attached quote. Unfortunately, we do not sell UP-277-38XL anymore, so I have quoted the second option which will be the best alternative. Apologies for the confusion.
-quote has been sent to the client for approval

2023-09-04 DPA
-followed up with Also Energy for quotes and recommendations for repair

2023-08-30 TWI
- Update from ALSOENERGY
-Pertaining to that Data cable we will not be able to RMA it as it is outside of our warranty window. I would reach to your sales specialist Ford Chumley: ford.chumley@alsoenergy.com or the Southeast Sales Team at SouthEast_Sales_Team@alsoenergy.com about obtaining one of two options. 
1.	Data Cable for UPS Charge Controller - IFS-RS232: UP-277-38XL 
2.	Phoenix 24V, 5A, Ethernet IP UPS: UP-277-52W 
 
If sales recommends the second option it will need the following IP settings: 192.168.13.252.

Case# 444357
Best,

Xavi Morales (she/her, they/them)
Tier II Support | Support: 866-303-5668


2023-08-30 TWI
- Techs arrived to find weather station/UPS not communicating
- Techs reached out to ALSOENERGY and spoke to Xavi Morales (Tier II Tech support)
 
-As per our conversation on site Lane Solar Farm, LLC today, we were able to verify that the Data Cable for UPS Charge Controller. We were able to verify that by swapping the known working data cable from the other UPS cable. Once the swap happened the communications were restored nearly instantly.
 I am presently getting the information for the cable replacement and will inform you shortly on the status of the replacement cable.

Case# 444357
Best,
Xavi Morales (she/her, they/them)
Tier II Support | Support: 866-303-5668

- Techs awaiting status of UPS data cable from ALSOENERGY
- Techs verified site with CS PE BDO (Brendon)



2023-08-30 DPA
-request from Susan @ PGR
- Hey Chris- Can you look at the weather station to see why its not communicating, please?",,,Drew Parada,
27370,"Cosper Creek Solar, LLC",Herbicide Application,Spray,6 - Scheduled,Hep Petra O&M LLC,"Aug 08, 2023 09:00:00 AM",,"Cosper Creek Solar, LLC (COSP)",On Deck to be Scheduled,,,"Aug 08, 2023 11:38:15 AM",,"Aug 08, 2023 11:37:04 AM",,(OM) O&M Contract,,,,,Dylan Barrett,
27345,Yanceyville,Commissioning and Support,Yanceyville Duke MOA,6 - Scheduled,FCM Services,"Aug 07, 2023 08:00:00 PM",,Yanceyville  (Yacvle),Open,0.00,,"Sep 11, 2023 07:56:01 AM","Aaron Will-Keck, Shane Williams","Aug 07, 2023 02:26:24 PM",,(FX) Fixed Scope and Price,,,,,Alex Luna,
26982,Collier,Preventive Maintenance Inspection,Collier - Pine Gate Renewables Semi Annual Inspection,7 - PM Scheduled,Pine Gate Renewables,"Aug 07, 2023 08:00:00 PM","Sep 07, 2023 07:30:00 PM","Collier (COLL), Combiner Box 1-01 (COLL-INV01-CB1-01), Combiner Box 1-02 (COLL-INV01-CB1-02), Combiner Box 1-03 (COLL-INV01-CB1-03), Combiner Box 1-04 (COLL-INV01-CB1-04), Combiner Box 1-05 (COLL-INV01-CB1-05), Combiner Box 1-06 (COLL-INV01-CB1-06), Combiner Box 1-07 (COLL-INV01-CB1-07), Combiner Box 1-08 (COLL-INV01-CB1-08), Combiner Box 1-09 (COLL-INV01-CB1-09), Combiner Box 1-10 (COLL-INV01-CB1-10), Combiner Box 1-11 (COLL-INV01-CB1-11), Combiner Box 1-12 (COLL-INV01-CB1-12), Combiner Box 1-13 (COLL-INV01-CB1-13), Combiner Box 1-14 (COLL-INV01-CB1-14), Combiner Box 1-15 (COLL-INV01-CB1-15), Combiner Box 1-16 (COLL-INV01-CB1-16), Combiner Box 1-17 (COLL-INV01-CB1-17), Combiner Box 1-18 (COLL-INV01-CB1-18), Combiner Box 1-19 (COLL-INV01-CB1-19), Combiner Box 1-20 (COLL-INV01-CB1-20), Combiner Box 1-21 (COLL-INV01-CB1-21), Combiner Box 1-22 (COLL-INV01-CB1-22), Combiner Box 1-23 (COLL-INV01-CB1-23), Combiner Box 2-01 (COLL-INV02-CB2-01), Combiner Box 2-02 (COLL-INV02-CB2-02), Combiner Box 2-03 (COLL-INV02-CB2-03), Combiner Box 2-04 (COLL-INV02-CB2-04), Combiner Box 2-05 (COLL-INV02-CB2-05), Combiner Box 2-06 (COLL-INV02-CB2-06), Combiner Box 2-07 (COLL-INV02-CB2-07), Combiner Box 2-08 (COLL-INV02-CB2-08), Combiner Box 2-09 (COLL-INV02-CB2-09), Combiner Box 2-10 (COLL-INV02-CB2-10), Combiner Box 2-11 (COLL-INV02-CB2-11), Combiner Box 2-12 (COLL-INV02-CB2-12), Combiner Box 2-13 (COLL-INV02-CB2-13), Combiner Box 2-14 (COLL-INV02-CB2-14), Combiner Box 2-15 (COLL-INV02-CB2-15), Combiner Box 2-16 (COLL-INV02-CB2-16), Combiner Box 2-17 (COLL-INV02-CB2-17), Combiner Box 2-18 (COLL-INV02-CB2-18), Combiner Box 2-19 (COLL-INV02-CB2-19), Combiner Box 2-20 (COLL-INV02-CB2-20), Combiner Box 2-21 (COLL-INV02-CB2-21), Combiner Box 2-22 (COLL-INV02-CB2-22), Combiner Box 3-01 (COLL-INV03-CB3-01), Combiner Box 3-02 (COLL-INV03-CB3-02), Combiner Box 3-03 (COLL-INV03-CB3-03), Combiner Box 3-04 (COLL-INV03-CB3-04), Combiner Box 3-05 (COLL-INV03-CB3-05), Combiner Box 3-06 (COLL-INV03-CB3-06), Combiner Box 3-07 (COLL-INV03-CB3-07), Combiner Box 3-08 (COLL-INV03-CB3-08), Combiner Box 3-09 (COLL-INV03-CB3-09), Combiner Box 3-10 (COLL-INV03-CB3-10), Combiner Box 3-11 (COLL-INV03-CB3-11), Combiner Box 3-12 (COLL-INV03-CB3-12), Combiner Box 3-13 (COLL-INV03-CB3-13), Combiner Box 3-14 (COLL-INV03-CB3-14), Combiner Box 3-15 (COLL-INV03-CB3-15), Combiner Box 3-16 (COLL-INV03-CB3-16), Combiner Box 3-17 (COLL-INV03-CB3-17), Combiner Box 3-18 (COLL-INV03-CB3-18), Combiner Box 3-19 (COLL-INV03-CB3-19), Combiner Box 3-20 (COLL-INV03-CB3-20), Combiner Box 4-01 (COLL-INV04-CB4-01), Combiner Box 4-02 (COLL-INV04-CB4-02), Combiner Box 4-03 (COLL-INV04-CB4-03), Combiner Box 4-04 (COLL-INV04-CB4-04), Combiner Box 4-05 (COLL-INV04-CB4-05), Combiner Box 4-06 (COLL-INV04-CB4-06), Combiner Box 4-07 (COLL-INV04-CB4-07), Combiner Box 4-08 (COLL-INV04-CB4-08), Combiner Box 4-09 (COLL-INV04-CB4-09), Combiner Box 4-10 (COLL-INV04-CB4-10), Combiner Box 4-11 (COLL-INV04-CB4-11), Combiner Box 4-12 (COLL-INV04-CB4-12), Combiner Box 4-13 (COLL-INV04-CB4-13), Combiner Box 4-14 (COLL-INV04-CB4-14), Combiner Box 4-15 (COLL-INV04-CB4-15), Combiner Box 4-16 (COLL-INV04-CB4-16), Combiner Box 4-17 (COLL-INV04-CB4-17), Combiner Box 4-18 (COLL-INV04-CB4-18), Combiner Box 4-19 (COLL-INV04-CB4-19), Combiner Box 4-20 (COLL-INV04-CB4-20), Combiner Box 4-21 (COLL-INV04-CB4-21), Combiner Box 5-01 (COLL-INV05-CB5-01), Combiner Box 5-02 (COLL-INV05-CB5-02), Combiner Box 5-03 (COLL-INV05-CB5-03), Combiner Box 5-04 (COLL-INV05-CB5-04), Combiner Box 5-05 (COLL-INV05-CB5-05), Combiner Box 5-06 (COLL-INV05-CB5-06), Combiner Box 5-07 (COLL-INV05-CB5-07), Combiner Box 5-08 (COLL-INV05-CB5-08), Combiner Box 5-09 (COLL-INV05-CB5-09), Combiner Box 5-10 (COLL-INV05-CB5-10), Combiner Box 5-11 (COLL-INV05-CB5-11), Combiner Box 5-12 (COLL-INV05-CB5-12), Combiner Box 5-13 (COLL-INV05-CB5-13), Combiner Box 5-14 (COLL-INV05-CB5-14), Combiner Box 5-15 (COLL-INV05-CB5-15), Combiner Box 5-16 (COLL-INV05-CB5-16), Combiner Box 5-17 (COLL-INV05-CB5-17), Combiner Box 5-18 (COLL-INV05-CB5-18), Combiner Box 5-19 (COLL-INV05-CB5-19), Combiner Box 5-20 (COLL-INV05-CB5-20), Combiner Box 5-21 (COLL-INV05-CB5-21), Combiner Box 5-22 (COLL-INV05-CB5-22), DAS (COLL-DAS), Inverter 1 (COLL-INV1), Inverter 2 (COLL-INV2), Inverter 3 (COLL-INV3), Inverter 4 (COLL-INV4), Inverter 5 (COLL-INV5), String Connection (COLL-STRCONN)",2. PM - Onsite Inspection Complete / Report Due,21.46,,"Sep 10, 2023 10:46:43 PM","Cole Harbick, Ryan Jordan","Jul 17, 2023 03:07:27 AM",COMPLETE,(OM) O&M Contract,,"2023-09-07 CHA
-Crew completed inspection of inverters, combiners, racking and wire management, DAS, General site.
-Crew found numerous free hanging home run strings. Crew reattached hanging strings with new zip ties.
-As previously noted crew found several broken dampers on the racking.",,,Dylan Barrett,
27366,1634,Troubleshooting Electrical Equipment,1634 INVs not communicating,3 - Medium,Soltage,"Aug 07, 2023 07:00:00 PM",,AC Panelboard (1634-ACPB),On Hold - Awaiting Parts,12.25,,"Sep 11, 2023 10:47:14 AM",Richard Strahin,"Aug 08, 2023 10:08:19 AM",INCOMPLETE,(TM) Time and Materials,,"2023-09-11 DPA
-parts received
-handed off to TWI to be delivered to RST on 9/12

2023-09-08 DPA
-update from Also Energy 
-
Your request for an RMA (RMA14467) for (1) PM2200  for the 1634 Solar, LLC site has been processed. AE has provided (4) Communication Boards with your replacement unit. If they are not needed to resolve the issue onsite, please return them in new condition with the suspect unit.

The unit onsite is currently online, in an effort to preserve the data the unit has not been put offline. Customer should call into AE Support (1-866-303-5668) after installing the new unit. Support will need to put the old unit offline.

Please see your shipping information below.

Tracking #: 1Z60W52Y0199238869

Return Tracking #:1Z60W52Y9097106472

There will be a return label included within the packing slip envelope on the outside of  the package,  please use this to return the suspect unit(s)  for warranty eligibility assessment within 14 days.

DO NOT WRITE ON YOUR UNIT.

Once the inspection is complete and the fault is verified under warranty, the RMA will be closed. If the fault is not covered under warranty, if the suspect unit(s)  is not received by Also Energy within 14 days, or if there is missing hardware, an invoice will be issued for the replacement part(s).
2023-09-06 DPA
- summary notes provided by Xavi Morales of AE
 
As per our conversation on site 1634 Solar, LLC today, we were unable to establish coms on the Scada server to Also Energy servers. Originally all inverters were connected into a single common port leading into the Scada this most likely caused the Scada to stop communicating with these inverters. I was temporarily able to scan them and saw inverters on port 2 and was shown an error code for inverters 2-8, 11, 13. As I was not able to reestablish a connection to those inverters to verify the issue they may need to investigated in the future. We attempted to split the inverters into 2 groups and test them but were unable to successfully see them on out test equipment. With our testing we verified that comport 4 on the Scada is faulty. We are going to RMA the Scada, 4 coms cards chips and the OVP's. This will begin once info from previous email is filled out.
 
When you return to site we will need to land 1 inverter group into OVP0 ch1, the other on OVP0 ch2, and the weather station back into OVP1 CH1. Once everything is relanded we will need to test the inverters and see if further coms issues arise. With my original test on the inverters 2-8, 11, 13, the error was [exception=-7] error. The Following link Modbus Exception shows The slave cannot perform the programming request sent by the master. Once equipment is replace we will test to see if these groups of inverters will need to be tested further.
 
If you have any questions or need more assistance you can use our scheduling tool at https://alsoenergysupport.setmore.com to request a call when you will have a technician on site. Please reference this case number, 440178, when making your appointment request. or you can call our onsite support line at: 866.303.5668 and reference Case 440178 during the call.


Case# 440178
Best,
Xavi Morales (she/her, they/them)
Tier II Support | Support: 866-303-5668
- CSS to follow up at a later date


2023-08-25 RST
-called Also Energy talked to Josh Murphy
-case #440178 
-He had me switch the blue, orange, and white wires coming from OVPs to the block no change in communication 
-then he had me switch the wire from the inverters in the left OVP to the right OVP still no communication of the inverters 
-I put the wire back to the original configuration still no communication 
-Also Energy is saying that is us the inverters not on there side
-can’t check continuity on wires due to I am by myself 
-further diagnosis needed 

2023-08-24 DPA
Thanks Dale,
This is approved. @Andrew Parada When can we have this scheduled? Could you confirm if all the UAV string work was completed? Best,

2023-08-24 DPA
-Soltage requested an NTE 
-request sent to DFR to provide

2023-08-11 BDO
AE Case# 440178  - Requests that we investigate on-site.

2023-08-08 BDO
1634 INVs not communicating. I am reaching out to AlsoEnergy for initial troubleshooting.
Previously there have been issues with the data manager as well as comm board and RS485 (WO: 25695 and WO: 21877)",,,Drew Parada,
27348,Queens Creek BESS,Troubleshooting Electrical Equipment,"Troubleshoot transformer at 712 Queen’s Creek Road, Hubert, NC  28539 ",6 - Scheduled,Consolidated Asset Management Services LLC,"Aug 07, 2023 05:25:00 PM",,Queens Creek BESS (QUNS),On Hold - Awaiting Third Party,13.76,,"Aug 14, 2023 02:41:05 PM","Darius Webb, Richard Strahin","Aug 07, 2023 02:38:40 PM",INCOMPLETE,(TM) Time and Materials,,"2023-08-10 DPA
-DGA and CLT analysis have been received, uploaded and sent to the client

2023-08-09 DPA
-PO 1750 has been generated and sent to Doble-RUSH processing as requested by the client

2023-08-09 DPA
-response from Corey
-Option 2 please

2023-08-09 DPA
-reached out to Corey for direction
-DGA to be processed 
Option 1                                                              Option 2 (50% up charge)
Standard 7-10 for results                                 48-hour fore results   
 DGA -$68.25                                                      DGA -  $102.375
8 Part- $115.50                                                   8 Part- $173.25

2023-08-08 DWE 
-arrived on site to transformer isolated and loto 
-took picture of name plate and all visible damage
-checked over grounds and made sure all nuts and bolts where tightened 
-pulled lighting arresters to look for damage on the inside of them, due to carbon build up inside the unit 
-Collected DGA and CLT for analysis 
- after approval we shipped the samples with UPS 
- part tracking number: 1Z0R945A0339910062
UPS Store number: 2842


2023-08-08 DPA
-instructed the team to take both samples for DGA and CLT analysis
-reached out to M. Ramirez for approval 
-approval received and uploaded for oil analysis",,,Drew Parada,
27211,"Sesqui-C Solar, LLC",Preventive Maintenance Inspection,Sesqui-C - hep Petra Semi-Annual Inspection,7 - PM Scheduled,Hep Petra O&M LLC,"Aug 07, 2023 11:00:00 AM","Aug 07, 2023 04:57:00 PM","AC Disconnect 1 (SESQ-ACD1), AC Disconnect 2 (SESQ-ACD2), AC Disconnect 3 (SESQ-ACD3), AC Disconnect 4 (SESQ-ACD4), AC Disconnect 5 (SESQ-ACD5), Customer MV Meter (SESQ-DAS-CUST.MVM), DAS (SESQ-DAS), Interconnection (SESQ-IX), Inverter 1 (SESQ-INV1), Inverter 10 (SESQ-INV10), Inverter 11 (SESQ-INV11), Inverter 12 (SESQ-INV12), Inverter 13 (SESQ-INV13), Inverter 14 (SESQ-INV14), Inverter 2 (SESQ-INV2), Inverter 3 (SESQ-INV3), Inverter 4 (SESQ-INV4), Inverter 5 (SESQ-INV5), Inverter 6 (SESQ-INV6), Inverter 7 (SESQ-INV7), Inverter 8 (SESQ-INV8), Inverter 9 (SESQ-INV9), Irradiance Sensor (SESQ-IR.SENS), PV Switchboard (SESQ-PVSB1), Sesqui-C Solar, LLC (SESQ), Solar Photovoltaic Module (SESQ-MOD), Transformer 1 (SESQ-XFMR1), Weather Station (SESQ-WEA.STA)",1. PM - Open,23.75,,"Aug 22, 2023 01:57:18 PM",Ruban Ulloa,"Jul 31, 2023 03:06:57 AM",INCOMPLETE,(OM) O&M Contract,,"2023-08-07 LGU
-DAS 
-Modules
-General site
-Racking and Wire Management. 

2023-08-02 LGU
-Inverters
-AC disconnects 
-Transformers",,,Dylan Barrett,
27342,"Railroad Solar Farm, LLC",Commissioning and Support,Railroad duke MOA,6 - Scheduled,FCM Services,"Aug 07, 2023 10:52:00 AM",,Railroad Farm (Ralfrm),On Deck to be Scheduled,,,"Aug 22, 2023 11:00:05 AM",,"Aug 07, 2023 02:22:25 PM",,(FX) Fixed Scope and Price,,,,,Alex Luna,
26876,Fort Rock Solar IV,Preventive Maintenance Inspection,Fort Rock IV - Soltage Tri-Annual Inspection,7 - PM Scheduled,Soltage,"Aug 07, 2023 10:00:00 AM","Aug 30, 2023 02:17:00 AM","Ambient Temp Sensor (FORT.4-WEA.STA-AMB.TEMP), Anemometer (FORT.4-WEA.STA-ANEM), Barometric Pressure (FORT.4-WEA.STA-BARP.PRS), Combiner Box 05-01 (FORT.4-INV05-CB-05-01), Combiner Box 05-02 (FORT.4-INV05-CB-05-02), Combiner Box 05-03 (FORT.4-INV05-CB-05-03), Combiner Box 05-04 (FORT.4-INV05-CB-05-04), Combiner Box 05-05 (FORT.4-INV05-CB-05-05), Combiner Box 05-06 (FORT.4-INV05-CB-05-06), Combiner Box 05-07 (FORT.4-INV05-CB-05-07), Combiner Box 05-08 (FORT.4-INV05-CB-05-08), Combiner Box 05-09 (FORT.4-INV05-CB-05-09), Combiner Box 05-10 (FORT.4-INV05-CB-05-10), Combiner Box 05-11 (FORT.4-INV05-CB-05-11), Combiner Box 05-12 (FORT.4-INV05-CB-05-12), Combiner Box 05-13 (FORT.4-INV05-CB-05-13), Combiner Box 05-14 (FORT.4-INV05-CB-05-14), Combiner Box 05-15 (FORT.4-INV05-CB-05-15), Combiner Box 05-16 (FORT.4-INV05-CB-05-16), Combiner Box 05-17 (FORT.4-INV05-CB-05-17), Combiner Box 05-18 (FORT.4-INV05-CB-05-18), Combiner Box 06-01 (FORT.4-INV06-CB-06-01), Combiner Box 06-02 (FORT.4-INV06-CB-06-02), Combiner Box 06-03 (FORT.4-INV06-CB-06-03), Combiner Box 06-04 (FORT.4-INV06-CB-06-04), Combiner Box 06-05 (FORT.4-INV06-CB-06-05), Combiner Box 06-06 (FORT.4-INV06-CB-06-06), Combiner Box 06-07 (FORT.4-INV06-CB-06-07), Combiner Box 06-08 (FORT.4-INV06-CB-06-08), Combiner Box 06-09 (FORT.4-INV06-CB-06-09), Combiner Box 06-10 (FORT.4-INV06-CB-06-10), Combiner Box 06-11 (FORT.4-INV06-CB-06-11), Combiner Box 06-12 (FORT.4-INV06-CB-06-12), Combiner Box 06-13 (FORT.4-INV06-CB-06-13), Combiner Box 06-14 (FORT.4-INV06-CB-06-14), Combiner Box 06-15 (FORT.4-INV06-CB-06-15), Combiner Box 06-16 (FORT.4-INV06-CB-06-16), Combiner Box 06-17 (FORT.4-INV06-CB-06-17), Combiner Box 07-01 (FORT.4-INV07-CB-07-01), Combiner Box 07-02 (FORT.4-INV07-CB-07-02), Combiner Box 07-03 (FORT.4-INV07-CB-07-03), Combiner Box 07-04 (FORT.4-INV07-CB-07-04), Combiner Box 07-05 (FORT.4-INV07-CB-07-05), Combiner Box 07-06 (FORT.4-INV07-CB-07-06), Combiner Box 07-07 (FORT.4-INV07-CB-07-07), Combiner Box 07-08 (FORT.4-INV07-CB-07-08), Combiner Box 07-09 (FORT.4-INV07-CB-07-09), Combiner Box 07-10 (FORT.4-INV07-CB-07-10), Combiner Box 07-11 (FORT.4-INV07-CB-07-11), Combiner Box 07-12 (FORT.4-INV07-CB-07-12), Combiner Box 07-13 (FORT.4-INV07-CB-07-13), Combiner Box 07-14 (FORT.4-INV07-CB-07-14), Combiner Box 07-15 (FORT.4-INV07-CB-07-15), Combiner Box 07-16 (FORT.4-INV07-CB-07-16), Combiner Box 08-01 (FORT.4-INV08-CB-08-01), Combiner Box 08-02 (FORT.4-INV08-CB-08-02), Combiner Box 08-03 (FORT.4-INV08-CB-08-03), Combiner Box 08-04 (FORT.4-INV08-CB-08-04), Combiner Box 08-05 (FORT.4-INV08-CB-08-05), Combiner Box 08-06 (FORT.4-INV08-CB-08-06), Combiner Box 08-07 (FORT.4-INV08-CB-08-07), Combiner Box 08-08 (FORT.4-INV08-CB-08-08), Combiner Box 08-09 (FORT.4-INV08-CB-08-09), Combiner Box 08-10 (FORT.4-INV08-CB-08-10), Combiner Box 08-11 (FORT.4-INV08-CB-08-11), Combiner Box 08-12 (FORT.4-INV08-CB-08-12), Combiner Box 08-13 (FORT.4-INV08-CB-08-13), Combiner Box 08-14 (FORT.4-INV08-CB-08-14), Combiner Box 08-15 (FORT.4-INV08-CB-08-15), Combiner Box 08-16 (FORT.4-INV08-CB-08-16), Combiner Box 08-17 (FORT.4-INV08-CB-08-17), Customer MV Meter (FORT.4-INTERCON-CUST.MVM), DAS (FORT.4-DAS), Datalogger (FORT.4-DAS-DATALOGGER), Fort Rock Solar IV (FORT.4), Gateway/Modem (FORT.4-DAS-MODM), Inverter 5 (FORT.4-INV05), Inverter 6 (FORT.4-INV06), Inverter 7 (FORT.4-INV07), Inverter 8 (FORT.4-INV08), Inverters (FORT.4-INV), Module Temp Sensor 1 (FORT.4-WEA.STA-MTS-1), Precipitation Gauge (FORT.4-WEA.STA-PRECIP.GA), Pyranometer 1 (FORT.4-WEA.STA-PYRA1), Racking (FORT.4-RACK), Site Disconnect (GOAB) (FORT.4-GOAB), Solar Photovoltaic Module (FORT.4-MOD), String Connection (FORT.4-STRCONN), Switch/Router (FORT.4-DAS-SWITCH), Transformer TX-5 (FORT.4-XFMR5), Transformer TX-6 (FORT.4-XFMR6), Transformer TX-7 (FORT.4-XFMR7), Transformer TX-8 (FORT.4-XFMR8), Transformers (FORT.4-XFMR), Wind Speed (FORT.4-WEA.STA-WIND.SPD)",2. PM - Onsite Inspection Complete / Report Due,45.78,,"Sep 11, 2023 10:54:09 AM","Cole Harbick, Ryan Jordan","Jul 10, 2023 03:06:52 AM",COMPLETE,(OM) O&M Contract,,"2023-08-29 CHA
- Crew replaced all inverter door filters.

2023-08-02 RJO
-Crew completed inspection of all inverters, and transformers.

2023-08-01 RJO
-Crew completed inspection of all combiner boxes, GOAB, general site and racking and wire management. 
-Crew found numerous free hanging home run strings. Crew re-attached strings using new zip ties. ",,,Dylan Barrett,
27363,South Robeson,Corrective,Inverters not performing on par w/peers.  Investigate underperformance.,3 - Medium,NESM/Radian Generation,"Aug 07, 2023 09:25:00 AM",,"Inverter-A2 (SOUT.R-INV-A2), Inverter-C1 (SOUT.R-INV-C1), Inverter-D2 (SOUT.R-INV-D2), South Robeson (SOUT.R)",Open,18.10,,"Aug 24, 2023 05:25:48 PM","Darius Webb, Performance Engineering, Richard Strahin","Aug 08, 2023 09:21:27 AM",INCOMPLETE,(OM) O&M Contract,,"2023-08-24 RST
-started testing on C1 CB
-did not finish C1 CB due ground fault issues on inverter E1 WO 26843

2023-08-17 RST
-arrived on site went to inverters A1 and A2 CBs completed testing on all CBs in that pad 
-went to inverters B1 and B2 completed testing on all CBs
-went to inverters C1 and C2 found to be offline went to C pad and found 2 phase links blown on the ground and 1 handing pulled down and tested and was found bad checked transformer for issues and took pictures
-transformer oil gauge states low
-fuse links to be replaced in another work order  

2023-08-10 JEN
While on site yesterday for WO 26973, RST found and reenergized an offline CB in what he believes to have been one of the B arrays. PE has observed an increase in production from INV C1 today, but without CB visibility attribution to yesterday's work is nearly impossible. 

PE recommends holding off on further investigation until all combiners have been confirmed to be online on site.",,,Drew Parada,
27344,Watts,Commissioning and Support,Watts MOA Inspction,6 - Scheduled,FCM Services,"Aug 07, 2023 09:00:00 AM",,Watts (watts),On Deck to be Scheduled,0.00,,"Aug 15, 2023 01:58:44 PM",,"Aug 07, 2023 02:24:54 PM",,(FX) Fixed Scope and Price,,,,,Alex Luna,
27343,Warrenton,Commissioning and Support,Warrenton Duke MOA,6 - Scheduled,FCM Services,"Aug 07, 2023 09:00:00 AM",,Warrenton Farm (A4239),On Deck to be Scheduled,0.00,,"Aug 15, 2023 01:59:12 PM",,"Aug 07, 2023 02:23:13 PM",,(FX) Fixed Scope and Price,,,,,Alex Luna,
27341,Oakboro,Commissioning and Support,Oakboro Duke MOA,6 - Scheduled,FCM Services,"Aug 07, 2023 09:00:00 AM",,Oakboro (Okbro),On Deck to be Scheduled,0.00,,"Sep 08, 2023 12:57:47 PM",,"Aug 07, 2023 02:21:15 PM",,(FX) Fixed Scope and Price,,,,,Alex Luna,
27340,Market,Commissioning and Support,Market Duke MOA,6 - Scheduled,FCM Services,"Aug 07, 2023 09:00:00 AM",,Market Farm (Mrkt),Ready for Review ,2.50,,"Sep 11, 2023 04:06:47 PM","Aaron Will-Keck, Shane Williams","Aug 07, 2023 02:20:18 PM",COMPLETE,(FX) Fixed Scope and Price,,"2023-09-11_SWI
-Completed MOA inspection. See failed items in labor task and corresponding photos. 
-Inverter parameters were adjusted by PE with exception of C2",,,Alex Luna,
27339,Mile Farm,Commissioning and Support,Mile Farm MOA,6 - Scheduled,FCM Services,"Aug 07, 2023 09:00:00 AM",,Mile Farm (Mile),On Deck to be Scheduled,0.00,,"Sep 08, 2023 12:56:57 PM",,"Aug 07, 2023 02:16:05 PM",,(FX) Fixed Scope and Price,,,,,Alex Luna,
27321,Anderson,Troubleshooting Electrical Equipment,Anderson - INV 12 - Underperforming,5 - Punchlist,Soltage,"Aug 07, 2023 08:13:00 AM",,Inverter 12 (ANDE-INV12),On Hold - Waiting for Client Approval,,,"Aug 07, 2023 08:17:33 AM",,"Aug 07, 2023 08:13:29 AM",,(OM) O&M Contract,,,,,Forrest Huynh,
27305,Aulander,Troubleshooting Electrical Equipment,INV 4 offline with "door open" alarm,1 - Urgent,Alchemy Renewable Energy,"Aug 05, 2023 04:30:00 PM",,Inverter 4 (AULD-INV4),On Hold - Awaiting Parts,13.11,,"Aug 17, 2023 03:03:29 PM","Antonio Overton, Chris Harris, Travis Williams","Aug 05, 2023 11:15:51 PM",INCOMPLETE,(TM) Time and Materials,,"2023-08-17 DPA
-response received
-Many thanks for your enquiry,
The KMF3420VX was a special design manufactured for Power One and is not a stock item for us.
Cost $919.40 USD ex works, approx. 12 week lead time.
-client has been notified

2023-08-16 DPA
-reached out to parts manufacturer in the UK and requested a quote

2023-08-11 DPA
-Sales acknowledgment received
-update regarding parts
-Hello,
I have attached the sales order acknowledgment for CARE-02364166.
This order will ship as soon as possible pending actual current availability.
**It appears to me that PN ZFF.00010 is currently out of stock and is on backorder from our overseas supplier. I do not have an ETA as to when these will be back in stock. We will be sure to get this shipped as soon as possible once available.**Thank you,

2023-08-11 DPA
-Approval received and uploaded
-PO 1760 has been generated and sent for approval
-PO sent to Fimer 

2023-08-10 DPA
-Fimer quote received, uploaded and passed onto the client for approval

2023-08-08 DPA
-follow up email to Fimer to provide the following part numbers for the quote requested
ZFF.00010          Ultra, AC Output EMI Filter
ZFU.00038         Ultra, OVR SURGEARRESTOR AC (4-Pole) Citel SPD holder

2023-08-07 CHA
-Techs arrived on site with AOV and determine a starting point for testing and troubleshooting
-Techs then started with the ground system and tested ground fault fuse, 5A 1000V little fuse blown 
-Techs closed in all DC breakers for testing
-Techs tested for active ground fault, voltages on positive to ground with GF fuse open, read 560Vdc floating, Negative to ground reads 220Vdc floating, negative to positive, read 790Vdc
-Readings indicate no ground fault was present
-Techs then cut off all DC to inverter and turned on the AUX power to access HMI for fault and inverter status
-Under the AC/DC section of the HMI, techs notice AC fuse 3 indicator light to be red
-Techs then shut off the AUX of INV 4, INV 3 & transformer 2 to isolate AC from inverter
-Techs inspected the AC Cabinet of the inverter finding the lightening arrestor to be damaged, AC fuse blown and charring on the bus work, this is most likely the cause of the GF fuse blowing
-Techs then inspected all AC connections and components, surge protector cartridge's was blown as well, no other fuses were found blown, no other damaged found to inverter
-Techs informed RM of findings, 
-Rm informed techs to leave inverter offline and LOTOed
Inverter will remain down as there is no was to isolate inverter to run de-rated
-Techs reached out to FIMER, created case CARE-02364166 for a quote on parts needed, awaiting quote 
Lighten arrestor  AC FUSE Surge Protector cartridge 



2023-08-06 AOV
     - Tech navigated to location of Inverter 4 on site
     - Tech inspected exterior of Inverter and found no issues
     - Tech isolated inverter and checked all front door sensors; no issue found
     - Tech noticed HMI screen was stuck, I reset the screen
     - HMI still showed alarm; fault code:  E846
     - Tech informed RM of findings
     - Tech went to back of inverter to check doors there, tech closed top of all doors
     - Tech attempted to restart inverter and was unsuccessful
     - Tech reached out for additional support; was told everything attempted was correct
     - Tech was also informed about another WO that specifying issues with HMI screen
     - Per ABB Manual E846 referred to a Shunt Trip; possible ground fault
     - This requires a 2 person crew to further troubleshoot    
     - Techs will have to return tomorrow for more troubleshooting due to current tech working alone

2023-08-05 BDO
INV 4 offline with door open alarm at 16:30EDT.",,,Drew Parada,
27442,Tumbleweed,Troubleshooting Electrical Equipment,INV 10.07 offline (islanding),3 - Medium,NESM/Exus,"Aug 04, 2023 02:45:00 PM",,Inverter B10.CMB/I7 (DESC-B10.CMB/I7),On Deck to be Scheduled,,,"Aug 17, 2023 02:17:22 PM","Cole Harbick, Ryan Jordan","Aug 14, 2023 12:28:29 PM",INCOMPLETE,(TM) Time and Materials,,2023,,,Dylan Barrett,
27125,Gold Mine,Corrective,Correct reoccurring FLT Code 0 (Lockout) on ClearSkys Unit,3 - Medium,Soltage,"Aug 04, 2023 02:23:00 PM",,Gold Mine (GOLD),On Hold - Waiting for Client Approval,,,"Aug 22, 2023 09:14:33 AM",,"Jul 26, 2023 02:20:58 PM",INCOMPLETE,(TM) Time and Materials,,"2023-08-22 FHU
- Received quote from OEM for remediation of the FLT Code 0 lockout.
- Sent to CSS AM to get Soltage approval. 

2023-07-27 FHU
- MyPV asked for remote access to the ClearSky unit. CSS PE stated that we would need client permission to give a 3rd party access to the site VPN. 
- Informed MyPV and asked them to supply a physical dispatch. 
- Per MyPV:
Colton will send you a proposal and timeframe Monday for the estimated work.

2023-07-26 FHU
- Per MyPV Help:
With a ClearSky Plus, a Fault Code 4 is generated when the RVC Panel (Low Voltage Switching panel on the left of the two control cabinets) sends a signal to the 751 relay to CLOSE the MV Breakers as part of the normal closing sequence,, but the MV Breakers don’t close in time (or at all). 

This condition is usually caused when OUT404 of the 751 Relay remains ASSERTED when the breakers are open (can be caused by a Remote Open Command (which is different than a TRIP), or a couple other conditions where an OPEN is sent, but none of the TRIP conditions.  In normal operation that output will DEASSERT (and the relay will be reset and ready for another closing sequence) when Latch 07 is Reset.  At time of shipment, this element would DEASSERT when the TRIP Pushbutton on the relay was pressed (PB04), or the relay detected a TRIP condition.   It has subsequently been found that when the site is commanded to OPEN from SCADA, the OC element of the relay opens the breakers without asserting the TRIP condition, so the MV Breakers would open, but not reset the 751 to be ready for another CLOSE operation.

The best way to avoid this condition is to add a statement to the Latch 07 Reset statement that looks for a Falling transition of the 52A contact (F_TRIG 52A) that is OR’d with a PB04 (TRIP Pushbutton) or TRIP condition to occur

This modification can be made by any qualified technician familiar with SEL Quickset Software, of if someone can email me the current working copy of the settings, I can make the modification, and email the updated code back to you.

- Discussed with CSS PE and we advise having the OEM make this correction. 
- Requested dispatch from the MyPV team. ",,,Forrest Huynh,
27537,Chiloquin,Troubleshooting Electrical Equipment,"INVs 4.11, 5.03, 5.04, 5.09, & 5.10 not communicating",3 - Medium,NESM/Exus,"Aug 04, 2023 09:00:00 AM",,"Inverter B4.CMB/I11 (CHIL-B4.CMB/I11), Inverter B5.CMB/I10 (CHIL-B5.CMB/I10), Inverter B5.CMB/I3 (CHIL-B5.CMB/I3), Inverter B5.CMB/I4 (CHIL-B5.CMB/I4), Inverter B5.CMB/I9 (CHIL-B5.CMB/I9)",On Deck to be Scheduled,,,"Aug 18, 2023 05:10:19 PM",,"Aug 18, 2023 05:08:07 PM",,(TM) Time and Materials,,,,,Dylan Barrett,
