Code,Site Name,Type,Description,Priority,Client,Fault/Event Start - Date/Time,Fault/Event End - Date/Time (TECHS - What time did the asset come back online?),Assets,Status,Time Spent Hours,Date Completed,Date Last Modified,Assigned Users,Date Created,Status of Work,Charge Department,Work Order Status Group,Completion Notes,Asset Production Time,Total Maint Hours Online,Point of Contact,
27279,Pamlico,Troubleshooting Electrical Equipment,meter is frequently losing communication,6 - Scheduled,Soltage,"Aug 03, 2023 04:22:00 PM",,Customer MV Meter (PAML-INTERCON-CUST.MVM),On Hold - Waiting for Client Approval,0.83,,"Sep 04, 2023 12:05:30 PM","Chris Harris, Travis Williams","Aug 03, 2023 04:22:46 PM",INCOMPLETE,(TM) Time and Materials,,"2023-09-04 DPA
-followed up with the client

2023-08-14 DPA
-quote has been uploaded and sent to the client for approval

2023-08-11 DPA
-quote received from AE

2023-08-08 DPA
-response from AE 
-Hi Andrew,
Thanks for reaching out. I am adding @Shawn Adams here as the account manager for Soltage.
Shawn this is for site: Pamlico. Make sure that the current weather station on site is compatible with a PM1K before issuing this quote. Best, Emory Capps

2023-08-07 DPA
-reached out to Ae for a quote for a new power logger

2023-08-07 CHA
-Techs inspected meter and ethernet cable, no issues found, meter communicating
-Techs view the Draker wireless ethernet server and no issues were found
-Techs reached out to Also Energy and created case 440036
-Notes from call 
*As discussed, there is no current ingest issue between Draker and PowerTrack and we are able to pull all data to the Draker side so it is not an issue with the meter. This is more than likely the logger itself starting to stand on its last leg. Although this may be okay for the foreseeable future, I would recommend keeping a new logger in mind. We talked about the PL1K (PowerLogger 1000) in short description but if you would like more information or a quote on it, please reach out again and I will send you the information for your regions account manager and they will be able to answer any questions you have.
Case# 440036
Best,
Colby Harris (He/Him)
Tier II Support Specialist | Support: 866-303-5668
-Techs informed RM of findings
",,,Drew Parada,
27403,Agate Bay,Corrective,ET Solar Module warranty,4 - Low,Soltage,"Aug 02, 2023 12:12:00 PM",,Solar Photovoltaic Module (AGAT-MOD),On Deck to be Scheduled,,,"Aug 11, 2023 12:15:02 PM",Dylan Barrett,"Aug 11, 2023 11:39:56 AM",,(OM) O&M Contract,,,,,Dale Freeman,
26026,Agate Bay,Mow,Agate Bay - Mow array and buffer,6 - Scheduled,Soltage,"Aug 01, 2023 12:00:00 PM",,Agate Bay (AGAT),On Deck to be Scheduled,23.10,,"Aug 16, 2023 03:05:20 AM",,"May 16, 2023 09:03:50 AM",INCOMPLETE,(OM) O&M Contract,,"2023-08-26 MMO
Cut saplings and black berry briers around Inverter 1.


2023-08-02 JDA
Started to mow around fence. too dry for fire conditions. spot mowed Blackberry patches. 
Found 31 modules in one row with backing cracked. inverter 1 north side CB 3
Check photos for serial numbers.
",,,Dylan Barrett,
27222,Lafayette,Corrective,UAV Follow Up @ Lafayette: 2 Damaged Modules,5 - Punchlist,Alchemy Renewable Energy,"Jul 31, 2023 01:52:00 PM",,Lafayette (LAFY),On Hold - Waiting for Client Approval,,,"Jul 31, 2023 02:27:53 PM",,"Jul 31, 2023 01:50:34 PM",,(OM) O&M Contract,,,,,Forrest Huynh,
27218,Sonne Two,Corrective,Tracking return / refund of failed DST Board for Sonne 2,4 - Low,NESM/Exus,"Jul 31, 2023 10:12:00 AM",,Inverter-2 (SONN-INV2),On Deck to be Scheduled,,,"Jul 31, 2023 10:13:31 AM",,"Jul 31, 2023 10:10:31 AM",,,,"2023-07-31 JNA
KMC pulled files and sent to SMA - see WO 26659",,,Forrest Huynh,
26781,Fort Rock Solar I,Preventive Maintenance Inspection,Fort Rock I - Soltage Tri-Annual Inspection,7 - PM Scheduled,Soltage,"Jul 31, 2023 10:00:00 AM","Aug 23, 2023 05:30:00 PM","Combiner Box 05-01 (FORT-INV05-CB-05-01), Combiner Box 05-02 (FORT-INV05-CB-05-02), Combiner Box 05-03 (FORT-INV05-CB-05-03), Combiner Box 05-04 (FORT-INV05-CB-05-04), Combiner Box 05-05 (FORT-INV05-CB-05-05), Combiner Box 05-06 (FORT-INV05-CB-05-06), Combiner Box 05-07 (FORT-INV05-CB-05-07), Combiner Box 05-08 (FORT-INV05-CB-05-08), Combiner Box 05-09 (FORT-INV05-CB-05-09), Combiner Box 05-10 (FORT-INV05-CB-05-10), Combiner Box 05-11 (FORT-INV05-CB-05-11), Combiner Box 05-12 (FORT-INV05-CB-05-12), Combiner Box 05-13 (FORT-INV05-CB-05-13), Combiner Box 05-14 (FORT-INV05-CB-05-14), Combiner Box 05-15 (FORT-INV05-CB-05-15), Combiner Box 05-16 (FORT-INV05-CB-05-16), Combiner Box 05-17 (FORT-INV05-CB-05-17), Combiner Box 06-01 (FORT-INV06-CB-06-01), Combiner Box 06-02 (FORT-INV06-CB-06-02), Combiner Box 06-03 (FORT-INV06-CB-06-03), Combiner Box 06-04 (FORT-INV06-CB-06-04), Combiner Box 06-05 (FORT-INV06-CB-06-05), Combiner Box 06-06 (FORT-INV06-CB-06-06), Combiner Box 06-07 (FORT-INV06-CB-06-07), Combiner Box 06-08 (FORT-INV06-CB-06-08), Combiner Box 06-09 (FORT-INV06-CB-06-09), Combiner Box 06-10 (FORT-INV06-CB-06-10), Combiner Box 06-11 (FORT-INV06-CB-06-11), Combiner Box 06-12 (FORT-INV06-CB-06-12), Combiner Box 06-13 (FORT-INV06-CB-06-13), Combiner Box 06-14 (FORT-INV06-CB-06-14), Combiner Box 06-15 (FORT-INV06-CB-06-15), Combiner Box 06-16 (FORT-INV06-CB-06-16), Combiner Box 06-17 (FORT-INV06-CB-06-17), Combiner Box 07-01 (FORT-INV07-CB-07-01), Combiner Box 07-02 (FORT-INV07-CB-07-02), Combiner Box 07-03 (FORT-INV07-CB-07-03), Combiner Box 07-04 (FORT-INV07-CB-07-04), Combiner Box 07-05 (FORT-INV07-CB-07-05), Combiner Box 07-06 (FORT-INV07-CB-07-06), Combiner Box 07-07 (FORT-INV07-CB-07-07), Combiner Box 07-08 (FORT-INV07-CB-07-08), Combiner Box 07-09 (FORT-INV07-CB-07-09), Combiner Box 07-10 (FORT-INV07-CB-07-10), Combiner Box 07-11 (FORT-INV07-CB-07-11), Combiner Box 07-12 (FORT-INV07-CB-07-12), Combiner Box 07-13 (FORT-INV07-CB-07-13), Combiner Box 07-14 (FORT-INV07-CB-07-14), Combiner Box 07-15 (FORT-INV07-CB-07-15), Combiner Box 07-16 (FORT-INV07-CB-07-16), Combiner Box 07-17 (FORT-INV07-CB-07-17), Combiner Box 08-01 (FORT-INV08-CB-08-01), Combiner Box 08-02 (FORT-INV08-CB-08-02), Combiner Box 08-03 (FORT-INV08-CB-08-03), Combiner Box 08-04 (FORT-INV08-CB-08-04), Combiner Box 08-05 (FORT-INV08-CB-08-05), Combiner Box 08-06 (FORT-INV08-CB-08-06), Combiner Box 08-07 (FORT-INV08-CB-08-07), Combiner Box 08-08 (FORT-INV08-CB-08-08), Combiner Box 08-09 (FORT-INV08-CB-08-09), Combiner Box 08-10 (FORT-INV08-CB-08-10), Combiner Box 08-11 (FORT-INV08-CB-08-11), Combiner Box 08-12 (FORT-INV08-CB-08-12), Combiner Box 08-13 (FORT-INV08-CB-08-13), Combiner Box 08-14 (FORT-INV08-CB-08-14), Combiner Box 08-15 (FORT-INV08-CB-08-15), Combiner Box 08-16 (FORT-INV08-CB-08-16), Combiner Box 08-17 (FORT-INV08-CB-08-17), Fort Rock Solar I (FORT), Inverter 5 (FORT-INV05), Inverter 6 (FORT-INV06), Inverter 7 (FORT-INV07), Inverter 8 (FORT-INV08), Racking (FORT-RACK), Site Disconnect (GOAB) (FORT-GOAB), Solar Photovoltaic Module (FORT-MOD), String Connection (FORT-STRCONN), Transformer TX-5 (FORT-XFMR5), Transformer TX-6 (STAV-XFMR6), Transformer TX-7 (STAV-XFMR7), Transformer TX-8 (STAV-XFMR8)",2. PM - Onsite Inspection Complete / Report Due,36.99,,"Sep 11, 2023 10:54:56 AM","Cole Harbick, Ryan Jordan","Jul 03, 2023 03:07:40 AM",COMPLETE,(OM) O&M Contract,,"2023-08-23 RJO
-Crew completed inspection of all inverters and transformers.
-Crew replaced all inverter enclosure door filters.

2023-08-16 RJO
-Crew completed inspection of all Combiner boxes, GOAB, general site, Racking and wire management.
-Crew visually checked and cleaned solar module for comms power supply.
-Crew found a blown ATS fuse and two dead birds in substation yard. Crew removed dead birds and replaced fuse.
-Crew noted the section of cab system in array 6 which continues to be supported by a bucket.
-Crew noted a large number of large green tumbleweed on site roadway. 
-Crew located and repaired several free hanging home run string sections. ",,,Dylan Barrett,
27463,Four Oaks,Troubleshooting Electrical Equipment,INV 1 low coolant pressure,4 - Low,NESM/Radian Generation,"Jul 31, 2023 07:44:00 AM",,Inverter 1 (FOUR-INV01),On Deck to be Scheduled,,,"Sep 07, 2023 10:28:14 PM",,"Aug 15, 2023 01:12:42 PM",,(TM) Time and Materials,,"2023-09-07 ADE
Still reporting regularly. Today: Out PSI at : 18

2023-08-23 BDO
We have been seeing regular alerts in AlsoEnergy for:
Out PSI at: 17
Pressure Low [LP15]",,,Forrest Huynh,
27643,Freemont,Performance Engineering ,Freemont - Grid B-phase Voltage Anomaly Investigation,6 - Scheduled,NESM/Exus,"Jul 29, 2023 11:59:00 PM",,Freemont (FREE),Internal Action Needed - PE,2.00,,"Sep 06, 2023 11:15:56 AM",Andrea De Jesus,"Aug 23, 2023 03:05:55 PM",INCOMPLETE,(TM) Time and Materials,,"2023-09-06 ADE
Phase voltages at site meter are in balance since  corrections to the station regulartor by Duke, see below.  Chart with voltage change uploaded to Files.  Will keep WO open until next week before considering issue closed/resolved: 

From Tyler Sweet @ Duke  (Tyler.Sweet@duke-energy.com)

I do not have any trip information on my side for the dates listed. We did make some corrections to the station regulator on that line to try and mitigate the seen voltage imbalances. From my data, it looks like the tap positions have been matching closely since the evening of 08/28. Have you noticed any issues on your side past then? We are hoping this corrected the issue.


2023-08-25 ADE
From Tyler Sweet @ Duke 8/24:
Hello Andrea,

In regards to Recloser 399110290 at your Fremont Solar site, I have reached out to engineering as well as our field techs that diagnose these issues we spoke about. They have pulled the past data and settings on this recloser and determined that everything appears good on our side. They advised to have you check the equipment on your side. Please feel free to reach out with any other questions or concerns. Thanks


2023-08-24 ADE
Spoke with operator Blan at DEC, relayed details about the grid phase variance and uptick in tripping on utility recloser.  He took our email address and promised to escalate to an I&C department/tech who could look into the recloser behavior.

One hour late - I&C tech Tyler from DEC called and discussed the issue and promised to investigate.

2023-08-23 ADE
Copying notes from an email on 8-19, Images in Files:

Freemont tripped offline again last night 8/18, highlighting a few specifics about DEC communications:
DEC called Grasshopper overnight and left a message about Freemont tripping again, in that message that particular operator claimed they would not close the site back in without our team inspecting.
Then, the operator I spoke to in the morning closed in the site without issue.  She relayed that she could not see the direction of the fault because data was stale, I asked what that meant, specifically if it meant the direction could be determined just not in this instance due to data disruption/the amount of time that passed? but the response was fuzzy/I did not understand/maybe she did not understand.
She did not have a recommendation for who we might escalate to, unfortunately.

Finally, to elaborate a bit further on Jason's observation:
Observe that this nightly voltage divergence on B-phase began on July 29 (Image 1), just prior to tree limb work on WO 27243
B-phase divergence trend has persisted to this date correlating with significant uptick in outages (Image 2).  
Zoomed in to show specific voltage range (Image 3)  
Zoomed in to show B phase divergence start time (time of day) (Image 4).


Trip History since 2023-07-29:
2023-08-01 00:00EDT

2023-08-05 00:00EDT

2023-08-07 01:00EDT

2023-08-12 00:00EDT

2023-08-16 02:00EDT

2023-08-17 00:10EDT

2023-08-18 00:00EDT

2023-08-18 23:45EDT",,,Catherine Ambrose,
26957,,Internal PE Tracking,Monthly tracker check,3 - Medium,,"Jul 28, 2023 06:10:00 PM",,,Internal Action Needed - PE,,,"Aug 11, 2023 01:39:31 PM",,"Jul 15, 2023 12:05:07 AM",,(OM) O&M Contract,,"2023-08-01 BDO
Tracker check completed for Big Horn, Brush Creek, Pika, Minke

2023-07-28 BDO
Started tracker check from leftmost tab in Tracker Check spreadsheet. Completed 1634 through Dairy.
Brightwood tracker controller froze while attempting to clear faults and no longer accessible. Will re-check 08/01 and create new WO as needed.",,,Catherine Ambrose,
27186,Bani,Troubleshooting Electrical Equipment,Bani - Tracker Issues: 4qty - 4.5% tracking impacted,4 - Low,Soltage,"Jul 28, 2023 03:48:00 PM",,Racking (BANI-RACK),On Hold - Awaiting Third Party,4.00,,"Aug 22, 2023 08:47:25 AM","Darius Webb, Richard Strahin","Jul 28, 2023 03:48:19 PM",INCOMPLETE,(TM) Time and Materials,,"2023-08-21 RST
-arrived on site found 7 tracker units not tracking 
-CR1621  tracker S/N R03SY20322660. reset tracker unit. Motor mounting bolts loose retorq. tracker is working correctly 
- BR821 tracker S/N R03SY20324438 reset tracker unit. motor mounting bolts loose and retorq bolts. tracker unit working correctly
-BR321 tracker S/N R03SY20323867. reset tracker unit.  tracker unit working correctly 
-AR421 tracker S/N R03SY20320958. reset tracker unit. tracker unit working correctly 

-CR1421 tracker S/N R03SY20324873 reset tracker unit. mounting bolts loose retorq. reset a 2nd time and 3rd time
-ER2521 tracker S/N R03SY20322420 reset tracker unit. reset tracker unit for a 2nd time and 3rd time 
-GR2621 tracker S/N R03SY20322674 reset tracker unit. Reset for a 2nd and 3rd time
-CR1421, ER2521, and GR2621 are not tracking correctly.
- We reset all trackers by pushing in the emergency stop bottom for about 20-30 minutes and then releasing the emergency stop button. 
-called Jamie from FTC several time with no answer (left message on voicemail requesting a call back)

2023-07-28 BDO
Bani - Tracker Issues: 4qty - 4.5% tracking impacted
All overcurrent faults - 4 trackers reverted to Manual mode.",,,Drew Parada,
27182,Minnie,Corrective,"UAV Follow Up @ Minnie: 1 CB Offline, 33 modules w/ Electrical Damage, 85 modules offline due to String Anomalies, 29 Damaged Modules",3 - Medium,Menlo Capital,"Jul 28, 2023 01:59:00 PM",,Minnie (MINN),On Deck to be Scheduled,1.75,,"Aug 21, 2023 08:22:44 AM",Robby Plenge,"Jul 28, 2023 01:56:16 PM",INCOMPLETE,(TM) Time and Materials,,"2023-08-14 RPL
Started with CB 2.1 offline issue. See notes in task. ",,,Forrest Huynh,
27268,Woodsdale,Troubleshooting Electrical Equipment,Woodsdale - INV 2A1 - ~15% underperformance,3 - Medium,Alchemy Renewable Energy,"Jul 28, 2023 09:03:00 AM",,Inverter I-2A-1 (WOODS-INVI-2A-1),On Hold - Awaiting Parts,0.73,,"Aug 31, 2023 08:14:58 AM",Austin Jones,"Aug 03, 2023 08:53:20 AM",INCOMPLETE,(TM) Time and Materials,,"2023-08-21 FHU
- Messaged OEM and 3rd party supplier for replacement PV connectors. 

2023-08-09 IHA
- During recent PM (WO26869) 2 negative input connections were found to broken or melted. Fuses were pulled for both positive and negative for strings 1 and 2. These need a special Amphenol female pin/male shroud to inverter terminal parts to be repaired.
- Strings 1 and 2 will remain disconnected until parts can be sourced for the repair. Inverter 2A1 will continue to underperform until the repair can be done.

2023-08-03 ADE
Inverter 2A1 is underperforming by ~15% during peak production hours.",,,Forrest Huynh,
27168,Briarwood,Mow,"Mow array and buffer, spot spray as needed",6 - Scheduled,Soltage,"Jul 28, 2023 07:29:00 AM",,Briarwood (BRIA-VMS),On Deck to be Scheduled,,,"Aug 18, 2023 06:04:20 AM",Landscaping Crew West,"Jul 28, 2023 06:04:19 AM",,(OM) O&M Contract,,,,,Forrest Huynh,
27167,Augusta,Mow,"Mow array and buffer, spot spray as needed",6 - Scheduled,Soltage,"Jul 28, 2023 07:28:00 AM",,Augusta (AUGU-VMS),On Deck to be Scheduled,,,"Aug 18, 2023 06:04:20 AM",Landscaping Crew West,"Jul 28, 2023 06:04:18 AM",,(OM) O&M Contract,,,,,Forrest Huynh,
27111,Gold Mine,Mow,"Mow array and buffer, spot spray as needed",6 - Scheduled,Soltage,"Jul 28, 2023 07:26:00 AM",,Gold Mine (GOLD-VMS),On Deck to be Scheduled,,,"Aug 16, 2023 06:04:24 AM",Landscaping Crew West,"Jul 26, 2023 06:04:21 AM",,(OM) O&M Contract,,,,,Forrest Huynh,
27293,Eagle Point,Troubleshooting Electrical Equipment,CB 2.02 and 3.15 offline,3 - Medium,Pine Gate Renewables,"Jul 27, 2023 12:38:00 PM",,Combiner Box 3-15 (EAGL-INV03-CB3-15),On Hold - Awaiting Parts,5.63,,"Aug 09, 2023 01:54:01 PM",,"Aug 04, 2023 12:37:32 PM",INCOMPLETE,(TM) Time and Materials,,"2023-08-04 JDA
both combiner boxes have bad power supplies.
Had 1 jumper in truck so installed it on 3.15.

CB 2.2 needs power supply.",,,Dylan Barrett,
27123,Faison,Landscaping - Other,Take photos of the erosion/runoff from the site onto adjacent land per local homeowner complaints. ,6 - Scheduled,NESM/Radian Generation,"Jul 26, 2023 01:55:00 PM",,Faison (FAIS),Open,,,"Sep 06, 2023 07:09:00 AM","Austin Jones, Mark Nashland, Robby Plenge","Jul 26, 2023 01:53:33 PM",INCOMPLETE,(TM) Time and Materials,,,,,Forrest Huynh,
27124,"Sesqui-C Solar, LLC",Troubleshooting Electrical Equipment,INVs not reaching their setpoints (INV 1 - underperforming by 11%; 2 - 27%; 3 - 27%; 4 - 20%; 6 - 26%; 7 - 16%; 8 - 21%; 9 - 27%; 10 - 26%; 11 - 27%; 12 - 13%; 13 - 12%; 14 - 17%),2 - High,Hep Petra O&M LLC,"Jul 26, 2023 12:00:00 PM",,"Sesqui-C Solar, LLC (SESQ)",On Deck to be Scheduled,6.82,,"Sep 01, 2023 11:46:49 AM","Logan Guice , Ruban Ulloa","Jul 26, 2023 02:07:24 PM",INCOMPLETE,(TM) Time and Materials,,"2023-08-29 LGU
-Techs confirmed that the inverters amperage readings matched each string amperage meter readings. 
-Techs also had cloudy weather, preventing the inverters from reaching full production. 
-Fixing trackers should help improve inverter production, but more troubleshooting steps will need to be taken to get to 100% inverter production. 

2023-08-09 LGU
-Techs started with inv 1 and noticed a fan alarm
-Fan vents were clear and inverter was still producing. 
-Techs then walked array one to find any visible damage to the array. No promising results which would affect inverter performance. 
-Techs then started logging voltages for inv 1, but had to leave abruptly to re-energize another site. 
",,,Dylan Barrett,
27097,Lafayette,Troubleshooting Electrical Equipment,CB 1A.2 underperforming by ~35%,3 - Medium,Alchemy Renewable Energy,"Jul 25, 2023 11:30:00 AM",,Combiner Box 1A.2 (LAFY-CB-1A.2),On Deck to be Scheduled,,,"Aug 31, 2023 03:03:48 PM",,"Jul 25, 2023 11:23:39 AM",,(TM) Time and Materials,,"2023-08-22 FHU
- Client approved this work to be combined with the 2023 Annual PM. ",,,Forrest Huynh,
27108,Star,Troubleshooting Electrical Equipment,CBs 2.01 & 2.03 reporting 0 A,4 - Low,Menlo Capital,"Jul 25, 2023 10:00:00 AM",,"Combiner Box 2-01 (STAR-INV02-CB02-01), Combiner Box 2-03 (STAR-INV02-CB02-03)",On Deck to be Scheduled,,,"Jul 26, 2023 10:22:30 AM",,"Jul 25, 2023 04:30:20 PM",INCOMPLETE,(TM) Time and Materials,,"2023-07-26
- During the PM inspection, team noted that CB2.1 and CB2.3 appeared offline in the DAS and inverter HMI menu. The CBs were checked and found with DC switch in the ON position. Current measured via Amp Clamp on the PV source circuit strings for these CBs. INV 2's HMI was checked and was showing 0 current for both CBs, even though current was found in the field. INV 2's HMI showed production at 1656KW, making unlikely 2 CBs are offline. INV 2 was de-energized and CTs for both CB inputs were checked. No visual issues were found with the CTs or the terminations on them. Likely an issue with the CTs themselves.
- Reached out to PXSupport for troubleshooting steps and/or RMA CTs. 
- Per Eaton:
Follow the wire number, check the feedback at PLC input. Swap those feedback with other PV string to see if it follow the wire or not.",,,Forrest Huynh,
27062,Weaver,Preventive Maintenance Inspection,Weaver - Soltage Annual (+Triannual) Inspection,7 - PM Scheduled,Soltage,"Jul 25, 2023 07:00:00 AM","Aug 11, 2023 02:39:00 PM","Combiner Box A.1 (WEAV-CB-A1), Combiner Box A.10 (WEAV-CB-A10), Combiner Box A.11 (WEAV-CB-A11), Combiner Box A.12 (WEAV-CB-A12), Combiner Box A.13 (WEAV-CB-A13), Combiner Box A.14 (WEAV-CB-A14), Combiner Box A.15 (WEAV-CB-A15), Combiner Box A.16 (WEAV-CB-A16), Combiner Box A.2 (WEAV-CB-A2), Combiner Box A.3 (WEAV-CB-A3), Combiner Box A.4 (WEAV-CB-A4), Combiner Box A.5 (WEAV-CB-A5), Combiner Box A.6 (WEAV-CB-A6), Combiner Box A.7 (WEAV-CB-A7), Combiner Box A.8 (WEAV-CB-A8), Combiner Box A.9 (WEAV-CB-A9), Customer MV Meter (WEAV-IX-CUST.MVM), Customer Recloser (WEAV-IX-CUST.R), DAS (WEAV-DAS), GHI (WEAV-WEA.STA-GHI), Interconnection (WEAV-IX), Inverter A.1 (WEAV-INV-A1), Inverter A.10 (WEAV-INV-A10), Inverter A.11 (WEAV-INV-A11), Inverter A.12 (WEAV-INV-A12), Inverter A.13 (WEAV-INV-A13), Inverter A.14 (WEAV-INV-A14), Inverter A.15 (WEAV-INV-A15), Inverter A.16 (WEAV-INV-A16), Inverter A.2 (WEAV-INV-A2), Inverter A.3 (WEAV-INV-A3), Inverter A.4 (WEAV-INV-A4), Inverter A.5 (WEAV-INV-A5), Inverter A.6 (WEAV-INV-A6), Inverter A.7 (WEAV-INV-A7), Inverter A.8 (WEAV-INV-A8), Inverter A.9 (WEAV-INV-A9), Module Temp Sensor (WEAV-WEA.STA-MTS), POA (WEAV-WEA.STA-POA), Panelboard A.1 (WEAV-ACPB-A1), Panelboard A.2 (WEAV-ACPB-A2), Racking (WEAV-RACK), Solar Photovoltaic Module (WEAV-MOD), String Connection (WEAV-STRCON), Transformer A1 (WEAV-XFMR-A1), Weaver (WEAV)",Internal Action Needed - PE,25.66,"Aug 31, 2023 10:36:50 AM","Sep 01, 2023 11:44:15 AM","Darius Webb, Richard Strahin","Jul 24, 2023 12:08:54 AM",COMPLETE,(OM) O&M Contract,,"2023-08-31 RST
-report completed 

2023-08-11 RST
-IVCT is completed on CB7 and CB12 Strings
-inspection completed

2023-08-07 RST
-To complete IVC trace a 1500 IVCT is needed only have 1000 IVCT on truck

2023-08-03 RST
-Completed inspection on panel boards, transformer, inventory 
-replaced bad module with one on site


2023-07-25 RST
-completed inspection on inverters, combiner boxes, racking, modules, and interconnection 
-found bad tracker in row 25 tracker A is in low battery stow. we have 40 volts DC going into the box and only 306.1 mv DC going to battery. the battery is only reading 6.758 volts DC called Jamie form FTC no answer left message 
-1 burnt module is found in row 25 with combiner box 11 and the combiner box is producing low amps. combiner box is turned off. ",,,Drew Parada,
27120,Sarah,Corrective,Rusting of INV 2 ,5 - Punchlist,NESM/Radian Generation,"Jul 24, 2023 12:50:00 PM",,Inverter 2 (SARAH-INV02),On Deck to be Scheduled,,,"Jul 26, 2023 12:51:42 PM",,"Jul 26, 2023 12:48:25 PM",,(OM) O&M Contract,,,,,Forrest Huynh,
27119,Princeton,Corrective,Rusting on INV 3 ,5 - Punchlist,NESM/Radian Generation,"Jul 24, 2023 12:47:00 PM",,Inverter 3 (PRIN-INV03),On Deck to be Scheduled,,,"Jul 26, 2023 12:47:24 PM",,"Jul 26, 2023 12:42:37 PM",,(OM) O&M Contract,,,,,Forrest Huynh,
26614,Starvation Solar I,Preventive Maintenance Inspection,Starvation Solar I - Soltage Tri-Annual Inspection,7 - PM Scheduled,Soltage,"Jul 24, 2023 10:00:00 AM","Aug 24, 2023 05:29:00 PM","Combiner Box 05-01 (STAV-INV05-CB-05-01), Combiner Box 05-02 (STAV-INV05-CB-05-02), Combiner Box 05-03 (STAV-INV05-CB-05-03), Combiner Box 05-04 (STAV-INV05-CB-05-04), Combiner Box 05-05 (STAV-INV05-CB-05-05), Combiner Box 05-06 (STAV-INV05-CB-05-06), Combiner Box 05-07 (STAV-INV05-CB-05-07), Combiner Box 05-08 (STAV-INV05-CB-05-08), Combiner Box 05-09 (STAV-INV05-CB-05-09), Combiner Box 05-10 (STAV-INV05-CB-05-10), Combiner Box 05-11 (STAV-INV05-CB-05-11), Combiner Box 05-12 (STAV-INV05-CB-05-12), Combiner Box 05-13 (STAV-INV05-CB-05-13), Combiner Box 05-14 (STAV-INV05-CB-05-14), Combiner Box 05-15 (STAV-INV05-CB-05-15), Combiner Box 05-16 (STAV-INV05-CB-05-16), Combiner Box 05-17 (STAV-INV05-CB-05-17), Combiner Box 06-01 (STAV-INV06-CB-06-01), Combiner Box 06-02 (STAV-INV06-CB-06-02), Combiner Box 06-03 (STAV-INV06-CB-06-03), Combiner Box 06-04 (STAV-INV06-CB-06-04), Combiner Box 06-05 (STAV-INV06-CB-06-05), Combiner Box 06-06 (STAV-INV06-CB-06-06), Combiner Box 06-07 (STAV-INV06-CB-06-07), Combiner Box 06-08 (STAV-INV06-CB-06-08), Combiner Box 06-09 (STAV-INV06-CB-06-09), Combiner Box 06-10 (STAV-INV06-CB-06-10), Combiner Box 06-11 (STAV-INV06-CB-06-11), Combiner Box 06-12 (STAV-INV06-CB-06-12), Combiner Box 06-13 (STAV-INV06-CB-06-13), Combiner Box 06-14 (STAV-INV06-CB-06-14), Combiner Box 06-15 (STAV-INV06-CB-06-15), Combiner Box 06-16 (STAV-INV06-CB-06-16), Combiner Box 06-17 (STAV-INV06-CB-06-17), Combiner Box 07-01 (STAV-INV07-CB-07-01), Combiner Box 07-02 (STAV-INV07-CB-07-02), Combiner Box 07-03 (STAV-INV07-CB-07-03), Combiner Box 07-04 (STAV-INV07-CB-07-04), Combiner Box 07-05 (STAV-INV07-CB-07-05), Combiner Box 07-06 (STAV-INV07-CB-07-06), Combiner Box 07-07 (STAV-INV07-CB-07-07), Combiner Box 07-08 (STAV-INV07-CB-07-08), Combiner Box 07-09 (STAV-INV07-CB-07-09), Combiner Box 07-10 (STAV-INV07-CB-07-10), Combiner Box 07-11 (STAV-INV07-CB-07-11), Combiner Box 07-12 (STAV-INV07-CB-07-12), Combiner Box 07-13 (STAV-INV07-CB-07-13), Combiner Box 07-14 (STAV-INV07-CB-07-14), Combiner Box 07-15 (STAV-INV07-CB-07-15), Combiner Box 07-16 (STAV-INV07-CB-07-16), Combiner Box 07-17 (STAV-INV07-CB-07-17), Combiner Box 08-01 (STAV-INV08-CB-08-01), Combiner Box 08-02 (STAV-INV08-CB-08-02), Combiner Box 08-03 (STAV-INV08-CB-08-03), Combiner Box 08-04 (STAV-INV08-CB-08-04), Combiner Box 08-05 (STAV-INV08-CB-08-05), Combiner Box 08-06 (STAV-INV08-CB-08-06), Combiner Box 08-07 (STAV-INV08-CB-08-07), Combiner Box 08-08 (STAV-INV08-CB-08-08), Combiner Box 08-09 (STAV-INV08-CB-08-09), Combiner Box 08-10 (STAV-INV08-CB-08-10), Combiner Box 08-11 (STAV-INV08-CB-08-11), Combiner Box 08-12 (STAV-INV08-CB-08-12), Combiner Box 08-13 (STAV-INV08-CB-08-13), Combiner Box 08-14 (STAV-INV08-CB-08-14), Combiner Box 08-15 (STAV-INV08-CB-08-15), Combiner Box 08-16 (STAV-INV08-CB-08-16), Combiner Box 08-17 (STAV-INV08-CB-08-17), Inverter 5 (STAV-INV05), Inverter 6 (STAV-INV06), Inverter 7 (STAV-INV07), Inverter 8 (STAV-INV08), Racking (STAV-RACK), Site Disconnect (GOAB) (STAV-GOAB), Solar Photovoltaic Module (STAV-MOD), Starvation Solar I (STAV), String Connection (STAV-STRCONN), Transformer TX-5 (STAV-XFMR5), Transformer TX-6 (STAV-XFMR6), Transformer TX-7 (STAV-XFMR7), Transformer TX-8 (STAV-XFMR8)",2. PM - Onsite Inspection Complete / Report Due,62.20,,"Sep 11, 2023 10:41:49 AM","Cole Harbick, Ryan Jordan","Jun 26, 2023 03:06:43 AM",COMPLETE,(OM) O&M Contract,,"2023-08-24 RJO
-Crew replaced enclosure door filters on all inverters.

2023-07-27 RJO
-Crew completed inspection of inverter 5, transformer 5, general site, racking and wire management
-Substation alarm, Crew replaced fuse in MC-series Climate control box, no change to sounding alarm in substation. 
-Crew verified that there were no tripped breakers in both the ACLC and DCLC panels.
-Note: Substation climate control no functional, appears to be reason alarm in sounding. 


2023-07-26 RJO
-Crew completed inspection of inverters 6, 7, and 8.
-Crew completed inspections of transformers 6, 7, and 8.

2023-07-25 RJO
-Crew completed inspection of all combiner boxes, and GOAB.",,,Dylan Barrett,
27077,Mill Creek,Corrective,"UAV Follow Up @ Mill Creek: 2 CBs Offline, 3 Damaged Modules",3 - Medium,Pine Gate Renewables,"Jul 24, 2023 09:50:00 AM",,Mill Creek (MILL),On Deck to be Scheduled,0.00,,"Aug 02, 2023 02:52:57 PM",,"Jul 24, 2023 09:48:23 AM",,(OM) O&M Contract,,"2023-07-26 BDO
CB 1.02.08 and 1.02.21 in the DAS appear offline as noted in the UAV report (1.20 and 1.22 in the field)",,,Dylan Barrett,
27075,Wake RJ3 Solar Energy Storage,Corrective,"UAV Follow Up @ Wake RJ3: 1 String Inverter Offline, 4 modules w/ Faulty Bypass Diodes, 5 modules w/ Cell-level Hotspots",3 - Medium,NCEMC,"Jul 24, 2023 09:18:00 AM",,Wake RJ3 Solar Energy Storage (WAKE),On Hold - Waiting for Client Approval,0.00,,"Jul 31, 2023 08:16:04 AM",,"Jul 24, 2023 09:16:03 AM",,(OM) O&M Contract,,,,,Forrest Huynh,
27052,Tumbleweed,Troubleshooting Electrical Equipment,INV 3.02 offline (islanding fault),3 - Medium,NESM/Exus,"Jul 21, 2023 05:15:00 PM",,Inverter B3.CMB/I2 (DESC-B3.CMB/I2),Ready for Review ,1.84,,"Sep 11, 2023 02:25:12 PM","Cole Harbick, Ryan Jordan","Jul 21, 2023 05:45:47 PM",INCOMPLETE,(TM) Time and Materials,,"2023-09-11 RJO
-Crew arrived to find inverter B3.I2 in a Fault condition displaying code 010. 
-Crew verified AC breaker was in a trip condition. Crew reset breaker.
-Crew verified inverter B3.I2 production in Also Energy.
-Inverter B3.I2 is now online and producing. 

2023-08-14 JEN
WO 27378 appears to have been deleted. This work order was therefore reopened.

2023-08-11 JEN
This issue reoccurred on Aug 08, 2023 03:15:00 PM (new WO: 27378).

2023-08-03 RJO
-Crew arrived to find inverter B3.I2 in a Fault condition displaying code 010. 
-Crew verified AC breaker was in a trip condition. Crew reset breaker.
-Inverter went into start-up and powered on. Once invert went into a run condition, crew noted a flashing green run light.
-Crew checked previous fault codes displayed on 2023-07-21 as 009, 005, 563, 559.
-Crew reset PVS detection as per manual, and inverter displayed a solid green run light.
-Crew verified inverter B3.I2 production in Also Energy.
-Inverter B3.I2 is now online and producing. ",,,Dylan Barrett,
27079,Aulander,Troubleshooting Electrical Equipment,UPS battery losing voltage,4 - Low,Alchemy Renewable Energy,"Jul 21, 2023 03:15:00 PM",,DAS (AULD-DAS),On Hold - Awaiting Parts,3.85,,"Sep 05, 2023 11:28:23 AM","Chris Harris, Travis Williams","Jul 24, 2023 10:50:42 AM",INCOMPLETE,(TM) Time and Materials,,"2023-09-05 DPA
-Update from Also
-Hello ,
This is an automated email reminder that your order # SO85654 for Aulander Hwy 42 is scheduled for production on 9/8/2023, and expected to ship on 9/14/2023. Tracking information will be provided to you once available.  

2023-08-29 DPA
update from AE
-Hello ,
This is an automated email to notify you that your order # SO85654 for Aulander Hwy 42 has been scheduled for build on 9/8/2023, and expected to ship on 9/14/2023.Tracking information will be provided to you once available.  

 2023-08-24 DPA
AE responded with Sales Order confirmation
-Thank you very much for your business! We have processed your order and sent it to production for fulfillment. We will notify you of the expected build date as soon as production has added this order to the schedule. A copy of the Sales Order has been attached for your review.

2023-08-24
-client has reached out with approval to proceed
-PO 1779 has been created and sent to AE

2023-08-17 DPA
-followed up with the client 
-client response
-Drew, We are awaiting investor approval on this one as well. We will have a yes or no by the end of the month.

2023-08-04 DPA
-response from Kyle (Alchemy)
-I’ll get back to you soon. Thanks for the reminder, Drew. I had dropped the ball on this.

2023-08-03 DPA
-reached out to Alchemy as a follow up to procuring the battery

2023-07-24 DPA
-quote has been received and uploaded
-quote has been passed to the client for approval

2023-07-24 CHA
-Techs found Quint-UPS faulted
-Techs tested battery voltage on each battery 7.0 Vdc & 7.7 Vdc 14.7 between the two
-Techs cycled power on UPS by removing battery voltage and supply voltage 
-Once voltages were re introduced the UPS alarm was cleared, techs monitored for 10 minutes before faulting again
-Techs reached out to Also Energy to inquiry of warranty status and verify failed batteries
-Also Energy techs confirmed the trouble shooting methods used were appropriate and could validate batteries were failing
-Techs inquired about a quote, Also Energy tech gave the contact information of the sales rep that could assist in providing a quote for new batteries 
-Email to jim.sandberg@alsoenergy.com to obtain a quote for new batteries 
-Quote obtained and uploaded to files tab 
-Techs checked local auto parts store for deep cell battery that would fit in the cabinet, none would work to retro fit

*Battery*
Panasonic lead acid 
LC-P1238APG
12V, 38.0Ah/20HR
",,,Drew Parada,
26877,Eagle Point,Preventive Maintenance Inspection,Eagle Point - Pine Gate Renewables Semi-Annual Inspection,7 - PM Scheduled,Pine Gate Renewables,"Jul 21, 2023 03:05:00 PM","Jul 19, 2023 12:54:00 PM","Combiner Box 1-01 (EAGL-INV01-CB1-01), Combiner Box 1-02 (EAGL-INV01-CB1-02), Combiner Box 1-03 (EAGL-INV01-CB1-03), Combiner Box 1-04 (EAGL-INV01-CB1-04), Combiner Box 1-05 (EAGL-INV01-CB1-05), Combiner Box 1-06 (EAGL-INV01-CB1-06), Combiner Box 1-07 (EAGL-INV01-CB1-07), Combiner Box 1-08 (EAGL-INV01-CB1-08), Combiner Box 1-09 (EAGL-INV01-CB1-09), Combiner Box 1-10 (EAGL-INV01-CB1-10), Combiner Box 1-11 (EAGL-INV01-CB1-11), Combiner Box 1-12 (EAGL-INV01-CB1-12), Combiner Box 1-13 (EAGL-INV01-CB1-13), Combiner Box 1-14 (EAGL-INV01-CB1-14), Combiner Box 1-15 (EAGL-INV01-CB1-15), Combiner Box 1-16 (EAGL-INV01-CB1-16), Combiner Box 1-17 (EAGL-INV01-CB1-17), Combiner Box 2-01 (EAGL-INV02-CB2-01), Combiner Box 2-02 (EAGL-INV02-CB2-02), Combiner Box 2-03 (EAGL-INV02-CB2-03), Combiner Box 2-04 (EAGL-INV02-CB2-04), Combiner Box 2-05 (EAGL-INV02-CB2-05), Combiner Box 2-06 (EAGL-INV02-CB2-06), Combiner Box 2-07 (EAGL-INV02-CB2-07), Combiner Box 2-08 (EAGL-INV02-CB2-08), Combiner Box 2-09 (EAGL-INV02-CB2-09), Combiner Box 2-10 (EAGL-INV02-CB2-10), Combiner Box 2-11 (EAGL-INV02-CB2-11), Combiner Box 2-12 (EAGL-INV02-CB2-12), Combiner Box 2-13 (EAGL-INV02-CB2-13), Combiner Box 2-14 (EAGL-INV02-CB2-14), Combiner Box 2-15 (EAGL-INV02-CB2-15), Combiner Box 2-16 (EAGL-INV02-CB2-16), Combiner Box 2-17 (EAGL-INV02-CB2-17), Combiner Box 3-01 (EAGL-INV03-CB3-01), Combiner Box 3-02 (EAGL-INV03-CB3-02), Combiner Box 3-03 (EAGL-INV03-CB3-03), Combiner Box 3-04 (EAGL-INV03-CB3-04), Combiner Box 3-05 (EAGL-INV03-CB3-05), Combiner Box 3-06 (EAGL-INV03-CB3-06), Combiner Box 3-07 (EAGL-INV03-CB3-07), Combiner Box 3-08 (EAGL-INV03-CB3-08), Combiner Box 3-09 (EAGL-INV03-CB3-09), Combiner Box 3-10 (EAGL-INV03-CB3-10), Combiner Box 3-11 (EAGL-INV03-CB3-11), Combiner Box 3-12 (EAGL-INV03-CB3-12), Combiner Box 3-13 (EAGL-INV03-CB3-13), Combiner Box 3-14 (EAGL-INV03-CB3-14), Combiner Box 3-15 (EAGL-INV03-CB3-15), Combiner Box 3-16 (EAGL-INV03-CB3-16), Combiner Box 4-01 (EAGL-INV04-CB4-01), Combiner Box 4-02 (EAGL-INV04-CB4-02), Combiner Box 4-03 (EAGL-INV04-CB4-03), Combiner Box 4-04 (EAGL-INV04-CB4-04), Combiner Box 4-05 (EAGL-INV04-CB4-05), Combiner Box 4-06 (EAGL-INV04-CB4-06), Combiner Box 4-07 (EAGL-INV04-CB4-07), Combiner Box 4-08 (EAGL-INV04-CB4-08), Combiner Box 4-09 (EAGL-INV04-CB4-09), Combiner Box 4-10 (EAGL-INV04-CB4-10), Combiner Box 4-11 (EAGL-INV04-CB4-11), Combiner Box 4-12 (EAGL-INV04-CB4-12), Combiner Box 4-13 (EAGL-INV04-CB4-13), Combiner Box 4-14 (EAGL-INV04-CB4-14), Combiner Box 4-15 (EAGL-INV04-CB4-15), Combiner Box 4-16 (EAGL-INV04-CB4-16), Combiner Box 4-17 (EAGL-INV04-CB4-17), Combiner Box 5-01 (EAGL-INV05-CB5-01), Combiner Box 5-02 (EAGL-INV05-CB5-02), Combiner Box 5-03 (EAGL-INV05-CB5-03), Combiner Box 5-04 (EAGL-INV05-CB5-04), Combiner Box 5-05 (EAGL-INV05-CB5-05), Combiner Box 5-06 (EAGL-INV05-CB5-06), Combiner Box 5-07 (EAGL-INV05-CB5-07), Combiner Box 5-08 (EAGL-INV05-CB5-08), Combiner Box 5-09 (EAGL-INV05-CB5-09), Combiner Box 5-10 (EAGL-INV05-CB5-10), Combiner Box 5-11 (EAGL-INV05-CB5-11), Combiner Box 5-12 (EAGL-INV05-CB5-12), Combiner Box 5-13 (EAGL-INV05-CB5-13), Combiner Box 5-14 (EAGL-INV05-CB5-14), Combiner Box 5-15 (EAGL-INV05-CB5-15), Combiner Box 5-16 (EAGL-INV05-CB5-16), Combiner Box 5-17 (EAGL-INV05-CB5-17), DAS (EAGL-DAS), Eagle Point (EAGL), Inverter 1 (EAGL-INV1), Inverter 2 (EAGL-INV2), Inverter 3 (EAGL-INV3), Inverter 4 (EAGL-INV4), Inverter 5 (EAGL-INV5), String Connection (EAGL-STRCONN)",2. PM - Onsite Inspection Complete / Report Due,35.93,,"Jul 24, 2023 06:05:49 PM",Michael Moore,"Jul 10, 2023 03:06:53 AM",COMPLETE,(OM) O&M Contract,,"2023-07-19 LBI
-CSS completed parts inventory.

2023-07-18 LBI
-CSS crew completed inspection except for spare parts inventory.

2023-07-17 LBI
-CSS inspected block 5 inverter & CB's, general site conditions, wire management, racking & DAS equipment.",,,Dylan Barrett,
27189,Siler 421,Performance Engineering ,INV B1 (No Comms) - PE Daily Production Confirmation,6 - Scheduled,NESM/Exus,"Jul 21, 2023 03:00:00 PM",,Inverter B1 (SILE-INVB1),Internal Action Needed - PE,0.50,,"Sep 02, 2023 06:06:56 PM",,"Jul 28, 2023 04:43:15 PM",,(TM) Time and Materials,,"2023-09-02 JEN
Production confirmed via the meter.

2023-08-31 BDO
Production confirmed via the meter daily from 8/25 - 8/31. 

2023-08-30 JEN
Production confirmed via the meter.

2023-08-18 JEN
Production confirmed via the meter.

2023-08-17 JEN
Production confirmed via the meter.

2023-08-11 JEN
Production confirmed via the meter.

2023-08-07 JEN
Production confirmed via the meter.

2023-08-04 JEN
Meter data show production from INV B1 since at least 07/31.

2023-07-28 JEN
Production confirmed via the meter.",,,Jason Endries,
27051,Siler 421,DAS and Communications Work,INV B1 not communicating after Buffer Mod replacement,3 - Medium,NESM/Exus,"Jul 21, 2023 03:00:00 PM",,Inverter B1 (SILE-INVB1),On Hold - Awaiting Third Party,21.57,,"Aug 25, 2023 07:27:41 AM","Ivan Hanson, Robby Plenge","Jul 21, 2023 04:08:06 PM",INCOMPLETE,(TM) Time and Materials,,"2023-08-24 RPL
7600 Communiation disruption fault showing on HMI
power cycled the inverter, fault still present
tested the lithium battery (OK, 3.7V)
verified the IP of the inverter. OK.
Opened a case with SMA. I sent them the inverter logs. 
Note that there is a large gap in the logs. There are consistent logs from the present to 2023-07-31 and then suddenly jump to 2022-04-26.
There were some firmware updates that took place in December 2021 that affected the IP addresses for the inverters on this site.
On April 27th 2022 (the date corresponding with the sudden gap in inverter logs) this inverter set a 7600 fault because the IP inexplicably reverted to the previous IP (before the December 2021 firmware). WO 20865

I deleted many of the logs preceding April 2022 in order to reduce the file size. I can provide earlier logs if needed.

2023-08-04 JEN
PE does not believe this is an issue with the DAS, considering the inverter is not itself reporting valid data. This was confirmed in the inverter's remote interface.

2023-08-02 ADE
Need to research more about:
- IP was checked and was found as expected in the IP Matrix (192.168.13.130 for LAN3). Gateway address on B1 was found as 0.0.0.0, while on B2 it was found as 192.168.13.31. Gateway address on B1 was changed to match B2, change caused no difference, issue remains.

2023-07-31 IHA
- Tech arrived on site to find INV B1 offline with HMI unresponsive.
- Buffer module (C-TEC 2410-1kj-004 serial #:360906/215) was found with a fault light and making a clicking sound, both signs that it is bad. Buffer module was replaced with a Phoenix Contact QUINT4-CAP/24DC/5/4KJ (serial #: 2320539072228D0231).
- INV B1 was re-energized. HMI displayed null values and error code 7600 Communication disturbed. Checking through old WOs this error has been previously resolved with a power cycle. Several power cycles were attempted and error code 7600 remained active.
- IP was checked and was found as expected in the IP Matrix (192.168.13.130 for LAN3). Gateway address on B1 was found as 0.0.0.0, while on B2 it was found as 192.168.13.31. Gateway address on B1 was changed to match B2, change caused no difference, issue remains.
- Previous WOs with error code 7600 have been linked to comms board failures, however on B1 all comms boards have lights on as expected.
- During trouble shooting with inverter keyed on, it could be heard that IGBTs and fans are operating, indicating the inverter is producing even though the HMI continued displaying null values.
- All ports were checked on SC-COM board and were found secure. Ethernet cables were unplugged and re-plugged.
- INV B1 was left keyed on, still not communicating.
- PE to contact AlsoEnergy.

2023-07-21 BDO
Siler 421 appeared to briefly drop offline this afternoon and after it came back online INV B1 is not communicating, however it appears to be producing based on meter values.",,,Forrest Huynh,
27048,Red Oak,Corrective,Inspection of solid blade cutout fuses at Red Oak: Hotspot identified by UAV flight,3 - Medium,NESM/Exus,"Jul 21, 2023 12:56:00 PM",,Red Oak (RED.O),On Hold - Waiting for Client Approval,,,"Aug 09, 2023 01:43:02 PM",,"Jul 21, 2023 12:52:25 PM",,(TM) Time and Materials,,"2023-08-09 DPA
-approval to proceed has been received and uploaded
-PO 1751 has been submitted for approval
-PO has been sent to C-phase for scheduling

2023-08-08 DPA
-update from Exus
-I missed the initial email, but I see the hot spot in the thermal image, and would suggest to get them out there to “investigate” and correct the loose connection on the bottom of the B-phase fuse/switch.
Best Regards, John J. Nichols Asset Manager

2023-08-03 DPA
-reached out to client for approval

2023-07-24 DPA
-quote has been received and uploaded
-proposal sent to the client for approval

2023-07-21 DPA
-reached out to C-Phase for a quote to inspect the solid blades of the POI",,,Drew Parada,
27032,,Vehicle/Equipment Maintenance,"Ford Ranger #008 - Vehicle Car Wash

",6 - Scheduled,,"Jul 21, 2023 08:00:00 AM",,Ford Ranger (008)   (VEH-008),Open,,,"Jul 20, 2023 08:44:33 AM",Aaron Will-Keck,"Jul 20, 2023 08:43:43 AM",,(OVH) Overhead,,,,,Alex Luna,
27031,,Vehicle/Equipment Maintenance,Cabin Air Filter,6 - Scheduled,,"Jul 21, 2023 08:00:00 AM",,Ford Ranger (008)   (VEH-008),Open,,,"Jul 20, 2023 08:42:50 AM",Aaron Will-Keck,"Jul 20, 2023 08:41:22 AM",,(OVH) Overhead,,,,,Alex Luna,
27035,Montgomery Park - North Parking Garage,Corrective,Troubleshoot Inverter A Zero Gen issues at the North Parking Lot,3 - Medium,Omnidian,"Jul 20, 2023 10:04:00 AM",,Inverter 1 (MONT.NPS-INV1),On Deck to be Scheduled,,,"Jul 20, 2023 10:06:00 AM",,"Jul 20, 2023 10:03:04 AM",,(OM) O&M Contract,,,,,Dylan Barrett,
27034,Montgomery Park - Nacco Building,Corrective,Troubleshoot INV 2 Zero Gen Issues,3 - Medium,Omnidian,"Jul 20, 2023 10:02:00 AM",,Inverter 2 (MONT.NAC-INV2),On Deck to be Scheduled,,,"Jul 20, 2023 10:06:11 AM",,"Jul 20, 2023 10:00:04 AM",,(OM) O&M Contract,,,,,Dylan Barrett,
27267,Tumbleweed,Troubleshooting Electrical Equipment,Tumbleweed - INV 3.08 - Offline (Islanding),3 - Medium,NESM/Exus,"Jul 20, 2023 08:47:00 AM",,Inverter B3.CMB/I8 (DESC-B3.CMB/I8),On Deck to be Scheduled,,,"Aug 03, 2023 08:48:57 AM",,"Aug 03, 2023 08:34:12 AM",,(TM) Time and Materials,,"2023-08-03 ADE
Inverter 3.08 was discovered to be offline after comms outage restoration with islanding fault.",,,Dylan Barrett,
27266,Tumbleweed,Troubleshooting Electrical Equipment,Tumbleweed - INV 3.06 - Offline (Islanding),3 - Medium,NESM/Exus,"Jul 20, 2023 08:32:00 AM",,Inverter B3.CMB/I6 (DESC-B3.CMB/I6),On Deck to be Scheduled,,,"Aug 03, 2023 08:34:09 AM",,"Aug 03, 2023 08:29:18 AM",,(TM) Time and Materials,,"2023-08-03 ADE
Inverter 3.06 was discovered to be offline after comms outage restoration with islanding fault.",,,Dylan Barrett,
27028,Milo,Corrective,UAV Follow Up @ Milo: 33 Damaged Modules,4 - Low,Menlo Capital,"Jul 20, 2023 08:07:00 AM",,Milo (MILO),On Hold - Waiting for Client Approval,0.00,,"Jul 31, 2023 10:08:45 AM",,"Jul 20, 2023 08:05:43 AM",,(OM) O&M Contract,,,,,Forrest Huynh,
27017,Audrey,Corrective,UAV Follow Up @ Audrey: 6 Damaged Modules,5 - Punchlist,Menlo Capital,"Jul 19, 2023 10:29:00 AM",,Audrey (AUDR),On Hold - Waiting for Client Approval,0.00,,"Jul 31, 2023 10:20:10 AM",,"Jul 19, 2023 10:28:07 AM",,(OM) O&M Contract,,,,,Forrest Huynh,
27117,Silverton,Troubleshooting Electrical Equipment,CB 1.03 offline,3 - Medium,Pine Gate Renewables,"Jul 19, 2023 10:00:00 AM",,Combiner Box 1-03 (SILV-INV01-CB1-03),On Deck to be Scheduled,,,"Jul 26, 2023 03:37:00 PM",,"Jul 26, 2023 11:35:38 AM",,(TM) Time and Materials,,"2023-07-26 BDO
CB 1.03 offline as of 2023-07-19 07:00PDT.",,,Dylan Barrett,
27016,"Railroad Solar Farm, LLC",Troubleshooting Electrical Equipment,Install PF contactor for DC Masterpack in Durham Warehouse ,6 - Scheduled,Alchemy Renewable Energy,"Jul 19, 2023 09:17:00 AM",,Railroad (RAIL),On Hold - Awaiting Parts,,,"Jul 19, 2023 10:49:28 AM",,"Jul 19, 2023 09:15:50 AM",INCOMPLETE,(TM) Time and Materials,,"2023-07-19 FHU
- Ordered PF Contactor from link provided by JNA. 
- Order to be shipped to Durham Office.",,,Forrest Huynh,
26981,SteelFab VA 1510 Reese,Preventive Maintenance Inspection,"SteelFab VA 1510 Reese - Omnidian Annual Inspection

Reference SiteCapture to fill out tasks and complete the assigned Scope of Work. Download a copy of the completed report from SiteCapture and upload it to the Files tab once complete.",7 - PM Scheduled,Omnidian,"Jul 18, 2023 03:57:00 PM",,SteelFab VA 1510 Reese (STEE.VA),On Hold - Waiting for Client Approval,,,"Jul 18, 2023 03:57:28 PM",,"Jul 17, 2023 12:08:53 AM",,(OM) O&M Contract,,,,,Drew Parada,
27004,Brush Creek,Corrective,"UAV Follow Up @ Brush Creek: 24 Misaligned Trackers, 4 String Anomalies",3 - Medium,Pine Gate Renewables,"Jul 18, 2023 03:03:00 PM",,Brush Creek (BRUS),On Deck to be Scheduled,5.76,,"Sep 01, 2023 11:57:58 AM",,"Jul 18, 2023 03:01:04 PM",INCOMPLETE,(OM) O&M Contract,,"2023-08-30 LGU
-Techs found all four string anomalies. Each was caused by a blown fuse in inverters. 
-Site wide trackers issues need more attention. lots of dead batteries. Nots in files tabs. 
-Techs also reconfigured 2 replaced tracker ids. 

2023-08-24 DBA
- Per WO26657 there are no tracker issues on site as of 08-01-2023.

2023-07-26 BDu
Client approved work. ",,,Dylan Barrett,
26996,Sarah,Corrective,Replace Belden cable between meter and main DAS. ,3 - Medium,NESM/Radian Generation,"Jul 18, 2023 08:23:00 AM",,DAS (SARAH-DAS),On Hold - Awaiting Third Party,34.89,,"Aug 23, 2023 02:11:31 PM",,"Jul 18, 2023 08:21:39 AM",INCOMPLETE,(TM) Time and Materials,,"2023-08-23 FHU
- Per AJO:
I will forward the email thread over but they just suggested logging into the meter and verifying the IP address.

2023-08-04 AJO
-A significant amount of water was blown out of the conduit and then crew was able to install the new belden cable.
-After re-energizing the DAS the meter still would not communicate. Also Energy was contacted but due to poor service crew was unable to successfully troubleshoot the meter with Also Energy. During the last call with Also Energy they said they would email steps to ensure the meter is configured correctly.

2023-08-03 AJO
-Crew attempted to pull new belden cable with the old one but the head broke towards the end of the pull.
-String and rope was purchased to install a pull rope to be able to pull the belden cable but the battery powered shop vacuum did not have enough power to pull a grocery bag through the conduit. Will need to return with the more powerful shop vacuum from the warehouse or a long enough fish tape.

2023-07-27 FHU
- Per CES:
your order was received and entered with our vendor. It is shipping today from Charlotte and should be delivered tomorrow. 

2023-07-26 FHU
- SHA approved PO. 
- Sent PO to CES.

2023-07-21 FHU
- Client approved purchase of Belden cable. 
- Drafted PO and sent to SHA for approval. 

2023-07-20 FHU
- Received quote for 325' of Belden 3107A cable. 
- Sent quote to CSS AM to get Client approval to purchase and install. 

2023-07-17 FHU
- Reached out to CES for quote for new Belden cable. ",,,Forrest Huynh,
