Code,Site Name,Type,Description,Priority,Client,Fault/Event Start - Date/Time,Fault/Event End - Date/Time (TECHS - What time did the asset come back online?),Assets,Status,Time Spent Hours,Date Completed,Date Last Modified,Assigned Users,Date Created,Status of Work,Charge Department,Work Order Status Group,Completion Notes,Asset Production Time,Total Maint Hours Online,Point of Contact,
26509,Agate Bay,Preventive Maintenance Inspection,Agate Bay - Soltage Annual (+Triannual) Inspection,7 - PM Scheduled,Soltage,"Jul 17, 2023 03:06:00 PM","Jul 13, 2023 02:13:00 PM","AC Disconnect (AGAT-ACD), Agate Bay (AGAT), Ambient Temp Sensor (AGAT-WEA.STA-AMB.TEMP), Anemometer (AGAT-WEA.STA-ANEM), Combiner Box 1.01 (AGAT-CB-1.01-24), Combiner Box 1.02 (AGAT-CB-1.02-15), Combiner Box 1.03 (AGAT-CB-1.03-16), Combiner Box 1.04 (AGAT-CB-1.04-14), Combiner Box 1.05 (AGAT-CB-1.05-14), Combiner Box 1.06 (AGAT-CB-1.06-18), Combiner Box 1.07 (AGAT-CB-1.07-20), Combiner Box 1.08 (AGAT-CB-1.08-25), Combiner Box 1.09 (AGAT-CB-1.09-25), Combiner Box 1.10 (AGAT-CB-1.10-22), Combiner Box 1.11 (AGAT-CB-1.11-24), Combiner Box 1.12 (AGAT-CB-1.12-21), Combiner Box 1.13 (AGAT-CB-1.13-24), Combiner Box 1.14 (AGAT-CB-1.14-24), Combiner Box 1.15 (AGAT-CB-1.15-21), Combiner Box 2.01 (AGAT-CB-2.01-16), Combiner Box 2.02 (AGAT-CB-2.02-20), Combiner Box 2.03 (AGAT-CB-2.03-18), Combiner Box 2.04 (AGAT-CB-2.04-25), Combiner Box 2.05 (AGAT-CB-2.05-25), Combiner Box 2.06 (AGAT-CB-2.06-19), Combiner Box 2.07 (AGAT-CB-2.07-22), Combiner Box 2.08 (AGAT-CB-2.08-24), Combiner Box 2.09 (AGAT-CB-2.09-21), Combiner Box 2.10 (AGAT-CB-2.10-25), Combiner Box 2.11 (AGAT-CB-2.11-24), Combiner Box 2.12 (AGAT-CB-2.12-24), Combiner Box 2.13 (AGAT-CB-2.13-24), Combiner Box 2.14 (AGAT-CB-2.14-18), Combiner Box 3.01 (AGAT-CB-3.01-21), Combiner Box 3.02 (AGAT-CB-3.02-24), Combiner Box 3.03 (AGAT-CB-3.03-25), Combiner Box 3.04 (AGAT-CB-3.04-25), Combiner Box 3.05 (AGAT-CB-3.05-24), Combiner Box 3.06 (AGAT-CB-3.06-23), Combiner Box 3.07 (AGAT-CB-3.07-21), Combiner Box 3.08 (AGAT-CB-3.08-21), Combiner Box 3.09 (AGAT-CB-3.09-18), Combiner Box 3.10 (AGAT-CB-3.10-18), Combiner Box 3.11 (AGAT-CB-3.11-24), Combiner Box 3.12 (AGAT-CB-3.12-21), Combiner Box 3.13 (AGAT-CB-3.13-14), Combiner Box 3.14 (AGAT-CB-3.14-14), Combiner Box 4.01 (AGAT-CB-4.01-18), Combiner Box 4.02 (AGAT-CB-4.02-18), Combiner Box 4.03 (AGAT-CB-4.03-20), Combiner Box 4.04 (AGAT-CB-4.04-21), Combiner Box 4.05 (AGAT-CB-4.05-22), Combiner Box 4.06 (AGAT-CB-4.06-19), Combiner Box 4.07 (AGAT-CB-4.07-25), Combiner Box 4.08 (AGAT-CB-4.08-24), Combiner Box 4.09 (AGAT-CB-4.09-23), Combiner Box 4.10 (AGAT-CB-4.10-21), Combiner Box 4.11 (AGAT-CB-4.11-22), Combiner Box 4.12 (AGAT-CB-4.12-22), Combiner Box 4.13 (AGAT-CB-4.13-27), Combiner Box 4.14 (AGAT-CB-4.14-23), Customer MV Meter (AGAT-INTERCON-CUST.MVM), Customer Recloser (AGAT-INTERCON-CUST.R), DAS (AGAT-DAS), Gateway/Modem (AGAT-DAS-MODM), Inverter (AGAT-INV), Inverter 01 (AGAT-INV1), Inverter 02 (AGAT-INV2), Inverter 03 (AGAT-INV3), Inverter 04 (AGAT-INV4), Module Temp Sensor (AGAT-WEA.STA-MTS), Pyranometer (AGAT-WEA.STA-PYRA), Racking (AGAT-RACK), Site GOAB (AGAT-GOAB), Snow Sensor (AGAT-SNOW.SENS), Snow Sensor 01 (AGAT-SNOW.SENS01), Snow Sensor 02 (AGAT-SNOW.SENS02), Snow Sensor 03 (AGAT-SNOW.SENS03), Snow Sensor 04 (AGAT-SNOW.SENS04), Solar Photovoltaic Module (AGAT-MOD), String Connection (AGAT-STRCONN), Switch/Router (AGAT-DAS-SWITCH), Transformer (AGAT-XFMR), Transformer 01 (AGAT-XFMR01), Transformer 02 (AGAT-XFMR02), Transformer 03 (AGAT-XFMR03), Transformer 04 (AGAT-XFMR04), Wind Vane (AGAT-WEA.STA-WIND.SPD)",2. PM - Onsite Inspection Complete / Report Due,60.21,,"Sep 05, 2023 10:44:05 AM","Lloyd Biddlecome, Michael Moore, Performance Engineering","Jun 19, 2023 11:23:44 AM",COMPLETE,(OM) O&M Contract,,"2023-08-31 ADE
IVCT report (CSS_Agate Bay IVCT_20230831.pdf) and data file (Agate Bay_PVA_DAT_5_9_0_20230831.xlsx)
Complete and added to Files.

2023-07-13 LBI
-CSS completed the annual inspection including I-V curve tracing.

2023-07-12 LBI
-CSS techs completed inspections of Inverters, transformers and CB's in blocks 1,2 & 3 including thermal imaging.

2023-07-11 LBI
-CSS inspected Inverter 1, Transformer 1 & block 1 CB's, DAS equipment & general site conditions.",,,Dylan Barrett,
27589,"Kaiser Creek Solar, LLC",Corrective,Kaiser Creek fire repairs,6 - Scheduled,Hep Petra O&M LLC,"Jul 17, 2023 12:00:00 PM",,"Kaiser Creek Solar, LLC (KAIS)",On Deck to be Scheduled,,,"Aug 21, 2023 04:55:49 PM",,"Aug 21, 2023 04:23:42 PM",,(FX) Fixed Scope and Price,,,,,Dylan Barrett,
26986,Colton,Corrective,"UAV Follow Up @ Colton: 2 Combiner Boxes Offline, 1 String Anomaly (missing modules), 2 Failed Modules, 1 Damaged Module",3 - Medium,Pine Gate Renewables,"Jul 17, 2023 09:06:00 AM",,Colton (COLT),On Deck to be Scheduled,0.00,,"Jul 19, 2023 10:28:33 AM",,"Jul 17, 2023 09:05:10 AM",,(OM) O&M Contract,,,,,Dylan Barrett,
26496,Riley Solar I,Preventive Maintenance Inspection,Riley Solar 1 - Soltage Tri-Annual Inspection,7 - PM Scheduled,Soltage,"Jul 17, 2023 07:38:00 AM","Aug 24, 2023 02:15:00 PM","AC Disconnect (GOAB) (RILY-GOAB), Ambient Temp Sensor (RILY-WEA.STA-AMB.TEMP), Anemometer (RILY-WEA.STA-ANEM), Barometric Pressure (RILY-WEA.STA-BARP.PRS), Combiner Box 05-01 (RILY-INV05-CB5-01), Combiner Box 05-02 (RILY-INV05-CB5-02), Combiner Box 05-03 (RILY-INV05-CB5-03), Combiner Box 05-04 (RILY-INV05-CB5-04), Combiner Box 05-05 (RILY-INV05-CB5-05), Combiner Box 05-06 (RILY-INV05-CB5-06), Combiner Box 05-07 (RILY-INV05-CB5-07), Combiner Box 05-08 (RILY-INV05-CB5-08), Combiner Box 05-09 (RILY-INV05-CB5-09), Combiner Box 05-10 (RILY-INV05-CB5-10), Combiner Box 05-11 (RILY-INV05-CB5-11), Combiner Box 05-12 (RILY-INV05-CB5-12), Combiner Box 05-13 (RILY-INV05-CB5-13), Combiner Box 05-14 (RILY-INV05-CB5-14), Combiner Box 05-15 (RILY-INV05-CB5-15), Combiner Box 05-16 (RILY-INV05-CB5-16), Combiner Box 05-17 (RILY-INV05-CB5-17), Combiner Box 06-01 (RILY-INV06-CB6-01), Combiner Box 06-02 (RILY-INV06-CB6-02), Combiner Box 06-03 (RILY-INV06-CB6-03), Combiner Box 06-04 (RILY-INV06-CB6-04), Combiner Box 06-05 (RILY-INV06-CB6-05), Combiner Box 06-06 (RILY-INV06-CB6-06), Combiner Box 06-07 (RILY-INV06-CB6-07), Combiner Box 06-08 (RILY-INV06-CB6-08), Combiner Box 06-09 (RILY-INV06-CB6-09), Combiner Box 06-10 (RILY-INV06-CB6-10), Combiner Box 06-11 (RILY-INV06-CB6-11), Combiner Box 06-12 (RILY-INV06-CB6-12), Combiner Box 06-13 (RILY-INV06-CB6-13), Combiner Box 06-14 (RILY-INV06-CB6-14), Combiner Box 06-15 (RILY-INV06-CB6-15), Combiner Box 06-16 (RILY-INV06-CB6-16), Combiner Box 07-01 (RILY-INV07-CB7-01), Combiner Box 07-02 (RILY-INV07-CB7-02), Combiner Box 07-03 (RILY-INV07-CB7-03), Combiner Box 07-04 (RILY-INV07-CB7-04), Combiner Box 07-05 (RILY-INV07-CB7-05), Combiner Box 07-06 (RILY-INV07-CB7-06), Combiner Box 07-07 (RILY-INV07-CB7-07), Combiner Box 07-08 (RILY-INV07-CB7-08), Combiner Box 07-09 (RILY-INV07-CB7-09), Combiner Box 07-10 (RILY-INV07-CB7-10), Combiner Box 07-11 (RILY-INV07-CB7-11), Combiner Box 07-12 (RILY-INV07-CB7-12), Combiner Box 07-13 (RILY-INV07-CB7-13), Combiner Box 07-14 (RILY-INV07-CB7-14), Combiner Box 07-15 (RILY-INV07-CB7-15), Combiner Box 07-16 (RILY-INV07-CB7-16), Combiner Box 07-17 (RILY-INV07-CB7-17), Combiner Box 08-01 (RILY-INV08-CB8-01), Combiner Box 08-02 (RILY-INV08-CB8-02), Combiner Box 08-03 (RILY-INV08-CB8-03), Combiner Box 08-04 (RILY-INV08-CB8-04), Combiner Box 08-05 (RILY-INV08-CB8-05), Combiner Box 08-06 (RILY-INV08-CB8-06), Combiner Box 08-07 (RILY-INV08-CB8-07), Combiner Box 08-08 (RILY-INV08-CB8-08), Combiner Box 08-09 (RILY-INV08-CB8-09), Combiner Box 08-10 (RILY-INV08-CB8-10), Combiner Box 08-11 (RILY-INV08-CB8-11), Combiner Box 08-12 (RILY-INV08-CB8-12), Combiner Box 08-13 (RILY-INV08-CB8-13), Combiner Box 08-14 (RILY-INV08-CB8-14), Combiner Box 08-15 (RILY-INV08-CB8-15), Combiner Box 08-16 (RILY-INV08-CB8-16), Combiner Box 08-17 (RILY-INV08-CB8-17), Customer MV Meter (RILY-INTERCON-CUST.MVM), DAS (RILY-DAS), Gateway/Modem (RILY-DAS-MODM), Inverter 5 (RILY-INV5), Inverter 6 (RILY-INV6), Inverter 7 (RILY-INV7), Inverter 8 (RILY-INV8), Inverters (RILY-INV), Module Temp Sensor (RILY-WEA.STA-MTS), Precipitation Gauge (RILY-WEA.STA-PRECIP.GA), Pyranometer (RILY-WEA.STA-PYRA), Racking (RILY-RACK), Riley Solar I (RILY), Solar Photovoltaic Module (RILY-MOD), String Connection (RILY-STRCONN), Switch/Router (RILY-DAS-SWITCH), Transformer TX-5 (RILY-XFMR5), Transformer TX-6 (RILY-XFMR6), Transformer TX-7 (RILY-XFMR7), Transformer TX-8 (RILY-XFMR8), Transformers (RILY-XFMR)",2. PM - Onsite Inspection Complete / Report Due,44.66,,"Sep 08, 2023 10:38:49 AM","Cole Harbick, Ryan Jordan","Jun 19, 2023 03:07:00 AM",COMPLETE,(OM) O&M Contract,,"2023-08-24 RJO
-Crew replaced encloser door filters on all inverters.

2023-07-31 RJO
-Crew completed inspection of all inverters and transformers. 
-Crew noticed that array 6 tracker were stuck in a flat stow. Crew contacted PE to reset stow, array started tracking. 
-Crew noted that after 20 minutes array 6 trackers went back into flat stow. Crew logged into row control and set array to Stop, then Manual then back to Auto array 6 started tracking again. Crew monitored array 6 trackers for several hours, array continued to track during that time.


2023-07-24 RJO
-Crew completed inspection of Combiners on array 7 and 8, GOAB, general site, racking and wire management
-Crew found several free hanging home run strings while checking racking. Crew installed new zip ties to reattach hanging strings.
-Crew found one melted set of MC4 connectors from a string on CB 5-15. Crew de-energized string and removed bad MC4 connectors and installed new connectors. Crew reenergized string and verified AMPS. 
-Crew found a broken ground line from on table directly next to CB 5-17
  
2023-07-19 RJO
-Crew completed inspection of combiners on array 5 and 6. ",,,Dylan Barrett,
27022,Starvation Solar I,Corrective,Procure spare power stacks (3) add to client inventory.,4 - Low,Soltage,"Jul 14, 2023 01:58:00 PM",,Starvation Solar I (STAV),On Hold - Awaiting Third Party,,,"Jul 19, 2023 04:41:26 PM",Dylan Barrett,"Jul 19, 2023 01:55:03 PM",,(TM) Time and Materials,,"2023-07-19 DFR
Quote recieved from SG.  Taxes and/or shipping not included in quote.  Asked for revised quote included taxes and/or shipping.  Standing by for reply.  Will create PO once recieved.
",,,Dale Freeman,
26952,Strider,Corrective,"UAV Follow Up @ Strider: 44 Damaged Modules, 8 Failed Modules",4 - Low,Alchemy Renewable Energy,"Jul 14, 2023 11:11:00 AM",,Strider (STRI),On Hold - Waiting for Client Approval,0.00,,"Jul 14, 2023 03:28:36 PM",,"Jul 14, 2023 11:09:10 AM",,(OM) O&M Contract,,,,,Forrest Huynh,
26946,Owen,Troubleshooting Electrical Equipment,Owen - INV 2 - Intermittent "Wakeup Timeout",4 - Low,Menlo Capital,"Jul 14, 2023 07:15:00 AM",,Inverter 2 (OWEN-INV02),On Deck to be Scheduled,,,"Jul 28, 2023 11:24:35 AM",,"Jul 14, 2023 07:44:28 AM",,(TM) Time and Materials,,"2023-07-28 JEN
The inverter continues to produce daily Wakeup Timeout faults in the mornings, but startup is primarily only delayed by ~10 minutes.

2023-07-25 ADE
There continues to be late startups for INV 2 - most egregiously on 7/23, INV 2 started up almost 8hrs later than peers (WO 27057).  Perhaps PE should suggest dispatch on next morning where INV 2 wakeup timeout triggers. 

2023-07-20 ADE
ADE to check back previous week to look for trend

2023-07-14 ADE
INV 2 started up shortly after WO creation.  Setting Completed.",,,Forrest Huynh,
26933,Chiloquin,DAS and Communications Work,TGW 208 - 5qty INVs - No Comms,4 - Low,NESM/Exus,"Jul 13, 2023 03:00:00 PM",,DAS (CHIL-DAS),On Deck to be Scheduled,,,"Jul 13, 2023 03:02:35 PM",,"Jul 13, 2023 02:17:54 PM",,(TM) Time and Materials,,"2023-07-13 ADE
As of 7/13, INVs 6.01, 6.06, 6.12, 7.03, 7.09 are not communicating and they share a common TGW (Tiny Gateway) device for communications.",,,Dylan Barrett,
26927,Sedberry Farm,Troubleshooting Electrical Equipment,Sedberry - INV B2-042 - Late Startup (1.5hr at most),5 - Punchlist,NESM/Exus,"Jul 13, 2023 11:11:00 AM",,Sedberry Farm (SEDB),On Deck to be Scheduled,,,"Jul 13, 2023 11:13:30 AM",,"Jul 13, 2023 11:10:41 AM",,(TM) Time and Materials,,,,,Forrest Huynh,
27259,Brush Creek,Troubleshooting Electrical Equipment,Brush Creek - INV 14 - derating ~10%,3 - Medium,Pine Gate Renewables,"Jul 13, 2023 10:00:00 AM",,Inverter 14 (BRUS-INV14),On Deck to be Scheduled,8.67,,"Sep 01, 2023 12:02:19 PM",,"Aug 02, 2023 01:56:48 PM",INCOMPLETE,(TM) Time and Materials,,"2023-08-30 LGU
-Techs arrived on site to find inv 4 online and producing. 
-Techs checked AC/DC amps and all were good. 
-Techs checked all fuses and all were good. 
-Weather was cloudy so peak production was never met. 
-More troubleshooting required with better irradiance. 

2023-08-02 ADE
INV 14 began derating during peak production hours ~10% on 7/13 and has persisted since.",,,Dylan Barrett,
26923,Monroe Moore,Troubleshooting Electrical Equipment,"Monroe Moore - INVs C1 and C2 - Intermittent Fan Failure alerts (7501, 7502)",5 - Punchlist,NESM/Exus,"Jul 13, 2023 09:24:00 AM",,"Inverter C1 (MONR-INVC1), Inverter C2 (MONR-INVC2)",Ready for Review ,12.51,,"Sep 11, 2023 06:46:59 AM","Juan Canahuati Sagastume, Tim Pierce","Jul 13, 2023 09:10:35 AM",INCOMPLETE,(TM) Time and Materials,,"2023-09-08 TPI
-Arrived at INV C1 and checked Inverter HMI. No active fault was listed. Plugged into inverter and found no fault listed. 
-Shut off inverter and opened DC cabinet on far left side. Adjusted thermostat to force radial fans on. Both fans came on and operated without any issues. Unable to verify which fan is intermittently cutting on and off. Will need to continue to monitor. 
-Moved to INV C2 and checked for active faults. No active faults on the inverter. 
-Shut inverter off and opened DC cabinet on far left side. Performed same check as we did on INV C1. Turned thermostat down and forced fans on. Left side fan came on, but right side fan would not operate. 
-Called SMA and verified inverters were not under warranty. Worked on obtaining quote for replacement fan. 
-In order to obtain a quote for a replacement fan, we will need to send our Contact info, Company name and Billing information to quotes@sma-america.com and let them know we need a quote for a Radial Cabinet Fan. They should know what fan we are referring to, but he also gave me this part number for reference (46-5185201). 

2023-07-13 ADE
INVS C1 and C2 are experiencing frequent SMA fan failure alerts during peak production hours.  Thus far there is no correlating deration of inverter production. (see files for alert code detail).",,,Forrest Huynh,
27101,"Carnes Creek Solar, LLC",Troubleshooting Electrical Equipment,INVs intermittently dropping offline with Leakage Current Protection errors (between 06:30-07:30 PDT; primarily INVs 1-7 & 9-12),3 - Medium,Hep Petra O&M LLC,"Jul 12, 2023 09:00:00 AM",,"Carnes Creek Solar, LLC (CARN)",On Deck to be Scheduled,0.75,,"Sep 05, 2023 10:56:29 AM",Andrea De Jesus,"Jul 25, 2023 02:41:13 PM",INCOMPLETE,(TM) Time and Materials,,"2023-09-5 ADE
See INV heatmap graphs from 8-26, 27 and 28 showing INVs dropping offline intermittently.  9/28 was the last occurrence to date.
Note: Also messaged A. Tardogno about if/how CSS can view leakage current error message in meteocontrol.

2023-08-28 DBA
- Looking for a graph of the outages from PE.
- Outages happen very early in the morning with.",,,Dylan Barrett,
27382,Woodsdale,Troubleshooting Electrical Equipment,INV 1C4 underperforming by ~30%,3 - Medium,Alchemy Renewable Energy,"Jul 11, 2023 03:30:00 PM",,Inverter I-1C-4 (WOODS-INVI-1C-4),On Deck to be Scheduled,,,"Aug 09, 2023 02:07:18 PM",,"Aug 09, 2023 02:03:57 PM",,(TM) Time and Materials,,,,,Forrest Huynh,
26953,Tumbleweed,Troubleshooting Electrical Equipment,Tumbleweed - INV 2.07 - ~30% underperformance (cycling),4 - Low,NESM/Exus,"Jul 11, 2023 12:00:00 PM",,Inverter B2.CMB/I7 (DESC-B2.CMB/I7),On Deck to be Scheduled,7.44,,"Aug 17, 2023 10:18:44 AM","Cole Harbick, Ryan Jordan","Jul 14, 2023 12:07:58 PM",INCOMPLETE,(TM) Time and Materials,,"2023-08-17 BDO
INV showed cycling behavior - very apparent on 08/10 and 08/15

2023-08-11 BDO
INV still seems to be cycling, I think we should monitor for another week due to unstable irradiance 

2023-08-03 RJO
Inverter B2.I7, Model #: SG60KU-M, SN#: A1706220508
-Cew arrived to find inverter B2.I7 running in a Warn condition with a flashing green run light. Inverter was displaying fault codes 081 on 2023-08-03 and 2023-08-02, and 040 from 2023-08-02.
-Crew verified that AC breaker was not tripped and checked RST values on HMI, R- 285.6v 45.4A, S- 286.4v 45.4A, T- 280.0v 45.4A.
-Crew verified DC power input on HMI, DC1- 647.9v 19.5A, DC2- 641.3v 19.9A, DC3- 648.2v 14.6A, DC4- 260.6v 0.0A.
-Crew verified with meter AC feeders, A to C- 488.6v, B to C- 489.2v, A to B- 494.7v.
-Crew deenergized inverter and ensured that it was in a safe working condition.
-Crew verified proper torque on all PV4 connections as per manual. No loose connections noted.
-Crew re-energized inverter and placed it in start-up. Inverter came online and went into a run condition. 
-Crew verified with Also energy inverter online status.
-Inverter B2.I7 is now online and producing.


2023-07-14 ADE
Inverter 2.07 is cycling on and off throughout the day.",,,Dylan Barrett,
26904,Sheep,Corrective,Auxillary XFMR Replacement in Switch Gear Cabinet ,2 - High,Pine Gate Renewables,"Jul 11, 2023 11:00:00 AM",,Sheep (SHEP),On Hold - Awaiting Parts,,,"Aug 10, 2023 09:32:27 AM",,"Jul 11, 2023 01:47:30 PM",,(TM) Time and Materials,,"2023-08-10 JNA
New ship date of 09-05-23

2023-08-09 BDu
Client asked for EDD and was notified on call.

2023-07-31 JNA
EDD is  8/17/2023

2023-07-13 JNA
PO sent to Aubrey Silvey. Requested EDD. Estimate is 25 days. 

2023-07-12 JNA
Received approval from Pinegate",,,Dylan Barrett,
26892,Progress Energy - Sutton,Site Escort,Escort ATI for Health Check,6 - Scheduled,Omnidian,"Jul 11, 2023 08:34:00 AM",,Progress Energy - Sutton (PROG),On Hold - Awaiting Third Party,,,"Sep 11, 2023 04:22:46 PM",,"Jul 11, 2023 08:32:58 AM",,(FX) Fixed Scope and Price,,"2023-09-11 DPA
-update from Omnidian
-Thanks for confirming Drew. I will assign a SiteCapture over to you shortly. Thanks, Aman

2023-09-11 DPA
-followed up with Lee from ATI
-when can CSS expect the site inspection
-response from Lee
-Hi Andrew, We are good to go. The guys will fly out on Wednesday to be onsite Thursday morning.

 

2023-08-01 DPA
-update from ATI about scheduling the visit
-Hello, Yes that visit is on the radar for scheduling Sales order 102790
Right now it's looking like 4-5 weeks out (mid-Sept) for Svc to do the tracker assessment at your site",,,Drew Parada,
26894,"Railroad Solar Farm, LLC",Troubleshooting Electrical Equipment,Railroad - INV 3B - Offline (AC Power Interrupted),1 - Urgent,Alchemy Renewable Energy,"Jul 11, 2023 07:38:00 AM",,Railroad (RAIL),Open,15.28,,"Sep 12, 2023 07:25:13 AM","Darius Webb, Richard Strahin","Jul 11, 2023 08:55:16 AM",INCOMPLETE,(TM) Time and Materials,,"2023-09-11 DPA
-160A fuses have been handed off to TWI

2023-09-05 DPA
-Jason has confirmed onsite assistance for 9/12 9Am

2023-08-22 RST
-fuse blocks have been received
-SE parts received and put in the truck

2023-08-22 DPA
-update from SE
-Good morning Kyle – parts have shipped per UPS Tracking 1Z6AT6990365973995
Thank you

2023-08-17 DFR 
Followed up with OEM for ETA/tracking info.
-SE response
-It looks like parts are slated to ship, but I don’t see a tracking number yet.
Let’s give it a day or so to populate.
Once I have one, I will email you here
-They ship 2 day once we have a tracking number.

2023-08-16 DPA
-procurement of fuses and fuse blocks approved
- approval uploaded
-RS no longer in stock
-PO 1763 created  for Fuses with Elect. Auto
-PO 1764 created for fuse blocks with Mouser

2023-08-10 DPA
-followed up with Kyle,
-Alchemy has not provided authorization to procure the 160A fuses or the fuse blocks, how would Alchemy like to proceed 

2023-08-09 DPA
-reached out to SE for an update on the parts shipping and tracking
-response from SE
-Hello Andrew,
The SO should be created over the next few days. Once I have tracking, you will be notified. Thank you,
-client has been updated

2023-08-02 DPA
-SE reached out to confirm shipping address and POC
-information has been confirmed for SE
-update from SE
-Great, thank you Andrew.
 I have created case 100530 for Railroad for your reference. Parts are in stock and should ship by Monday. Once I have tracking, you will be notified.

2023-07-27 DPA
-PO sent to SE

2023-07-26 DPA
-quote approval has been received and uploaded
-PO 1727 has been generated and waiting for approval

2023-07-25 DPA
-requested an update on the quote previously requested
-quote received and uploaded
-quote passed along to client for approval

2023-07-21 DPA
-response from SE
-Unfortunately, I’m not quite sure. Please contact our Technical Service Team, they should be able to assist you.
Customer Care Center (CCC)  (833) 391-8640
-reached out to above # spoke w/Greg who provided part #
-Part #'s for the user interface. AC cabinet fan and AC caps sent for pricing to Doria

2023-07-18 DPA
-SE requested specific part numbers for the list of items previously sent
-requested information to where a list of part number could be found

2023-07-17 DPA
-follow up with SE for the quote previously requested

2023-07-14 DPA
-reached out to SE for a quote  and availability on the parts

2023-07-13 RST
-arrived on site to diagnose inverter B3 AC capacitors had blown up, causing the internal liquid to be sent over the AC cabinet
-CSS called RM to inform of the thermal event
-while closing the AC cabinet door, techs heard clicking and smelt smoke. RM told the techs to move away from the inverter and shut down all power , both AC and DC to include CBs and XFMR
-per RM 's instructions we isolated B3 completely from pad and transformer
-B3 combiner boxes are shut off and B3 inverter LOTO
-techs opened the AC cabinet door and found thermal event had continued and caused sever damage
-parts needed are 
-EPCOS B41458-S8230-M1 
-63V-401085156 08 15s Capacitors 4x
-Fan type -HVL031 model -03102.0-00
-Bussman #170m2666 3x
-Bussman #170h1007 3x
-will be down till investigation of thermal event is completed

2023-07-11 ADE
INV B3 tripped offline at 7:38AM with AC Power Interrupted reported in DAS.",,,Drew Parada,
27582,Chiloquin,Troubleshooting Electrical Equipment,INV 10.12 underperforming by 25%,3 - Medium,NESM/Exus,"Jul 10, 2023 02:00:00 PM",,Inverter B10.CMB/I12 (CHIL-B10.CMB/I12),On Hold - Awaiting Parts,4.56,,"Sep 11, 2023 10:56:45 AM",,"Aug 21, 2023 01:44:59 PM",INCOMPLETE,(TM) Time and Materials,,"2023-09-06 MMO
-Inverter 10.12 caught fire and burnt 4.5 acres of site
-Called Sungrow and they sent RMA
-RMA has been filed with Sungrow for warranty inverter

2023-08-31 MMO
Inverter 10.12 has been power cycling for days
Found Fault Codes 40 and 80 
Run data shows the inverters DC3 at 0 Amps and Watts and DC4 is running at 50%
Inspected Inverter for blown components in lower and upper compartments - None Found - Capacitors also look good - Fans are normal
Inverter is running at 75% between 30 minute cycles
Found inverter unbalanced
Balanced and reset inverter and Inverter continued to power cycle and continued to show the same O Amps and 0 Watts on DC3
All DC strings are producing current and all voltages are good.
Called Tech Support and created case number RW2309010056
Emailed photos and Sungrow will get back with us today with more t/s steps or a new inverter on the way. Inverter is covered by warranty.

2023-08-31 JEN
Inverter has continued to intermittently underperform, particularly between 08:00-18:00 PDT.

2023-08-22 LBI
-CSS found Inv 10.12 running at 12.823kw during heavy overcast. Inverters 10.10 & 10.08 were checked for comparison and were also producing approx. 12kw.",,,Dylan Barrett,
26890,"Kaiser Creek Solar, LLC",Mow,Kaiser Creek - Site Mow,6 - Scheduled,Hep Petra O&M LLC,"Jul 10, 2023 02:00:00 PM",,"Kaiser Creek Solar, LLC (KAIS)",On Hold - Waiting for Client Approval,42.08,,"Jul 24, 2023 05:11:07 PM","Cole Harbick, Ryan Jordan","Jul 10, 2023 04:56:28 PM",INCOMPLETE,(OM) O&M Contract,,"2023-07-13 CHA
-Crew finished mowing perimeter of array.
-Crew finished weed waking of cab system.
Note- Crew left lawn mower and metal that was discovered on site.
2023-07-11 CHA
-Crew Mowed perimeter of array.
-crew weed wacked 1/3rd of the cab system.",,,Dylan Barrett,
26701,Montgomery Park - North Parking Garage,Preventive Maintenance Inspection,"Montgomery Park - North Parking Garage - Omnidian Annual Inspection

Reference SiteCapture to fill out tasks and complete the assigned Scope of Work. IVCT is NOT included in our scope - do not complete those tasks.

Download a copy of the completed report from SiteCapture and upload it to the Files tab once complete.",7 - PM Scheduled,Omnidian,"Jul 10, 2023 12:00:00 PM","Jul 10, 2023 05:26:00 PM",Montgomery Park - North Parking Garage (MONT.NPS),2. PM - Onsite Inspection Complete / Report Due,5.86,,"Aug 14, 2023 10:33:39 AM",,"Jun 29, 2023 04:18:17 PM",COMPLETE,(OM) O&M Contract,,"2023-07-25 DBA
- Techs did not complete IR of inverters due to them being very high off the ground under the parking garage.

2023-07-10 LGU
-techs completed annual inspection ",,,Dylan Barrett,
26885,Tiburon,Troubleshooting Electrical Equipment,Tiburon - INV B2-081 - Intermittent Offline (Abnormal Residual current),4 - Low,NESM/Exus,"Jul 10, 2023 08:00:00 AM",,String Inverter B2-082 (TIBU-INV-B2-082),On Deck to be Scheduled,,,"Jul 10, 2023 02:47:52 PM",,"Jul 10, 2023 02:34:43 PM",,(TM) Time and Materials,,"2023-07-10 ADE
INV B2-081 intermittently dropping offline with Abnormal Resid. Cur. Alarm ID 318 fault starting at 8:00EDT on 7/10.  Low priority due to intermittent nature.",,,Forrest Huynh,
26858,"Kaiser Creek Solar, LLC",Troubleshooting Electrical Equipment,Kaiser Creek - INV 11 - Intermittently Offline and Cycling and No Comms,2 - High,Hep Petra O&M LLC,"Jul 08, 2023 09:05:00 AM",,Inverter 11 (KAIS-INV11),On Hold - Awaiting Parts,34.06,,"Sep 07, 2023 11:14:49 AM","Cole Harbick, Ryan Jordan","Jul 08, 2023 11:51:35 AM",INCOMPLETE,(TM) Time and Materials,,"2023-09-06 LGU
-Techs recorded video of inverter power cycling for solis. 
-Solis will review the video and get back to us about a solution or a replacement.

2023-08-25 DBA
- CSS sent over screenshot and data of Inverter 11 going on and offline.
- Solis wants CSS to take a video of the inverter on site while they look over data.

2023-08-24 ADE
INV 11 data stopped reporting in Meteocontrol 8/23 at 12:05.  Meter data suggests inverter is still producing.


2023-07-20 LGU
-Techs installed new AC breaker. 
-inverter started up normal and had ID and time configured. 
-Inverter began power cycling but was showing no alarms/faults and had good amperage and voltages AC/DC. 
-Techs contacted Solis tech support and started a case(29524) which is being reviewed by engineers. 

2023-07-19 LGU
-Techs installed new inverter. 
-Techs did not energize because ac breaker needs to be replaced. 

2023-07-11 DBA 
- Case 29118 started with Solis. They will be sending a replacement inverter.

2023-07-10 CHA
-Crew arrived onsite and found that inverter 11 displaying PID Repairing on HMI screen. 
-Inverter 11 front access panel was deformed outward showing signs of catastrophic failure.
-Crew isolated inverter and inspected enclosure, finding charring on main board and various other equipment inside enclouser.
-Crew found ac breaker in trip status with visual charring.
-Crew contacted Solis tech support for further troubleshooting.

2023-07-08 ADE
INV 11 failed to start up this morning with other inverters.  Based on meter values comparison with peer inverters, INV 11 is not producing.
Ref WO 26729 regarding recent underperformance of INV 11.",,,Dylan Barrett,
26730,Davidson (All),Special Projects - Electrical,"Remove Longroad signs and install EDPR signs
Provide photos of signs installed",6 - Scheduled,Omnidian,"Jul 07, 2023 05:00:00 PM",,Davidson County Solar (DAVI),On Hold - Awaiting Parts,,,"Jul 31, 2023 11:15:36 AM",,"Jun 30, 2023 03:39:04 PM",,(TM) Time and Materials,,,,,Alex Luna,
26851,Chiloquin,Troubleshooting Electrical Equipment,Chiloquin - Panel 7 breaker - Offline (INV 7.02 switched off for load mgmt),1 - Urgent,NESM/Exus,"Jul 07, 2023 12:32:00 AM",,AC Distribution Panel B7/E (CHIL-ACDP B7/E),Open,2.78,,"Aug 02, 2023 04:19:40 PM",Lloyd Biddlecome,"Jul 07, 2023 11:58:35 PM",INCOMPLETE,(TM) Time and Materials,,"2023-07-08 LBI
-CSS tech reset 800A breaker for block 7E and brought inverters back online.
-Breaker was thermal imaged and compared with block 8E 800A breaker and it showed hotter by 10 deg.
-100A breaker for inv 7.02 was turned off to reduce the load on the main 800A breaker in hopes that it will remain closed in.
-Breaker will probably need to be replaced. 

2023-07-07 ADE
Production ceased on all inverters on Panel B7/E at 12:32PDT.  Previously this has indicated a main breaker trip.",,,Dylan Barrett,
27583,Chiloquin,Troubleshooting Electrical Equipment,INV 10.14 underperforming by 50%,3 - Medium,NESM/Exus,"Jul 06, 2023 11:45:00 AM",,Inverter B10.CMB/I14 (CHIL-B10.CMB/I14),On Deck to be Scheduled,0.38,,"Sep 01, 2023 10:58:59 AM",,"Aug 21, 2023 01:51:45 PM",INCOMPLETE,(TM) Time and Materials,,"2023-08-22 LBI
-CSS found inv 10.14 producing 5.713kw while other inverters were producing approx. 11.5kw. Inverter was power cycled but problem persisted. DC input 1 & 2 on HMI show 0.1 A but all DC input strings show over 1A each. NOTE: this is during heavy overcast.
-More troubleshooting necessary when a safety second is present on site. ",,,Dylan Barrett,
26829,Adams Neilson,Corrective,,6 - Scheduled,Strata Solar,"Jul 06, 2023 10:51:00 AM",,"Inverter 1.1.6 (ADAM.N-INV-1.1.6), Inverter 1.1.8 (ADAM.N-INV-1.1.8), Inverter 1.8.12 (ADAM.N-INV-1.8.12)",On Deck to be Scheduled,3.00,,"Aug 21, 2023 04:12:33 PM",,"Jul 06, 2023 10:49:41 AM",,,,"2023-08-21 JNA
7/7 J and M replaced 1.6 and replaced breaker for 8.12",,,Jordan Nance,
26828,Exhibit Court,Corrective,Lightning damage site assessment,6 - Scheduled,Leyline Energy,"Jul 06, 2023 10:46:00 AM",,Exhibit Court (EXHI),Ready for Review ,53.24,,"Sep 05, 2023 02:06:09 PM","Ivan Hanson, Robby Plenge","Jul 06, 2023 10:38:20 AM",INCOMPLETE,(TM) Time and Materials,,"2023-09-05 RPL
Counted up wire sizes and estimated/measured lengths for replacement. See spreadsheet, conductors tab:
https://carolinasolar.sharepoint.com/:x:/s/CAROLINASOLARSERVICES/EYxnldfVFfJOn4Ouk9r0ECoBxrFFzYR9gnynGAEnU7LlIQ?e=9M763N
Checked out weather station, all OK.
Noted all but 2 blown SPD in combiner boxes. Those 2 that were OK had previously been replaced.
Existing blown SPD: Mersen SP420PV.
Good replacements are Mersen SP2-40k1000V-PV
Looked inside 2000A AC disco. The 3 fuses tested good. Unable to close in the switch to check continuity/contact resistance. Not sure if this means the switch is bad or if it just needs voltage on the line side to operate. Never seen a switch like this before. 
I think a compete assessment of the array could be conducted using IVCT. This would verify the PV modules and identify any ground fault conditions that may be present. 
__________

2023-09-05 FHU
- Sunny messaged back and approved the dispatch for today to continue the damage assessment. 
- Requested the contact info for the city inspector again. 

2023-08-31 FHU
- Sunny called back and stated that his goal is to have a meeting with CSS, the city inspector and himself to determined if the solar site and the commercial building are connected. If so, it will influence how he wishes us to proceed with repairs and working on the system. 
- Sunny will reach out to the City inspector and will pass along the inspectors contact information to CSS so we can try to push for a meeting as well.
- Messaged Sunny to try and coordinate a dispatch to continue the lightning damage assessment before meeting with the City Inspector. 

2023-08-30 FHU
- Have reached out to Sunny (the building owner) multiple times to coordinate a meeting with him and the city inspector. 
- No reply via email or phone. 

2023-08-17 RPL
Performed transformer electrical tests on customer transformer with TRAX unit.
Contrary to information in the IFC/AsBuilts, this transformer is Dyn1 (Delta-wye grounded 30 degree). 
No issues were identified with the transformer windings and it is OK to use. 
TRAX file and pdf uploaded to files tab.
Spreadsheet updated and saved to photo folder.

2023-07-27 FHU
- Exhibit Court building owner is preventing access to the solar array to continue work. Flagged issue to Leyline. 
- Per building owner:
When lighting hit the building it went through the solar panels and messed up our system. After that the city inspector has informed me some solutions to fix this issue. In this regard I have emailed who are responsible for the solar pannel. In fact I have send a second email requesting a solution and time to speak. Sadly they never responded. 

Hence, before I talk  to someone who is a decision maker for the solar panel I will not allow any access for your company or crew to come to our premises or the roof. 

I will be back in the country on 7/31 if they would like to set up a time to talk. 

2023-07-19 FHU
- Started damage assessment report. Link: https://carolinasolar.sharepoint.com/:x:/s/CAROLINASOLARSERVICES/EYxnldfVFfJOn4Ouk9r0ECoBxrFFzYR9gnynGAEnU7LlIQ?e=TbHQe4

2023-07-11 IHA
- Team inspected DC feeder pull box. Grounds were found to have been melted, damaging positive and negative feeders. Photos were taken of wire size for damaged feeders in between Inverter and CBs. Pos/Neg feeders are 3/0 AWG THWN-2 and EGCs are 6 AWG THWN-2. These match up with wire sizes in the Single Line Diagram in the As-Built.
- Client side dry-type transformer was inspected and found neutrals were burned/melted, damaging feeders on primary and secondary sides.
- AC disconnect between client side dry-type transformer and utility meter enclosure was inspected and found neutrals were burned/melted.
- Right side of Inverter was inspected (internal transformer cabinet), no damage was found. Left side is LOTO'd with keys from truck 109, further inspection recommended after obtaining LOTO keys.
- Team ran Insulation Resistance Tests with the Megger S1 on client side dry-type transformer. During tests temperature was 30.5C and humidity was 47%. Results are as follows: 
High to Low, low side grounded: 20.1 MOhms
Low to High, high side grounded: 23.0 MOhms
Low and High tied together to ground: 11.22 MOhms
- Recommend further transformer testing with Megger TRAX unit. Gas generator for TRAX is not currently with TRAX equipment.

2023-07-06 FHU
- Leyline approved CSS to conduct a damage assessment of the site to determine how to best repair.
",,,Forrest Huynh,
26827,Beulaville,DAS and Communications Work,Block B inverters and weather stations not communicating,3 - Medium,Alchemy Renewable Energy,"Jul 06, 2023 04:00:00 AM",,DAS Enclosure B (BEUL-DAS-B),On Hold - Waiting for Client Approval,14.80,,"Sep 11, 2023 04:19:51 PM","Chris Harris, Darius Webb, Richard Strahin, Travis Williams","Jul 06, 2023 09:12:54 AM",INCOMPLETE,(TM) Time and Materials,,"2023-08-11 DPA
-attempted to purchase the power logger from Solarmat in Spain
-website would not allow shipment to the USA
-informed client that the devices can not be shipped to the USA
-need to discuss alternatives with BDU

2023-08-10 DPA
-update from Alchemy
-Drew, Approved on the smart logger. We will hopefully have approval for the digitizers next week.
-Po 1756 has been generated

2023-08-09 DPA
-quote from AE has been received and uploaded
-quote has been passed on the the client for approval

2023-08-08 DPA
-request from client on the status of the digitizer quote
-follow up with email to AE support for the quote of the 2 digitizers

2023-08-03 DPA
-response from Alchemy
-Drew – We will take this to our investors for approval. We should be able to give approval by next Wednesday.

2023-08-02 DPA
-identified a unit available in Spain (Solarmat)
-reached out to the client for approval to procure

2023-07-31 DPA
-reached out to Huawei again for a quote to replaced the faulted unit

2023-07-13 DPA
-currently smart logger to locate a smart logger from other than Europe or Austria
-reached back out to Huawei for a quote
-reached out to info@sgwholesale.com.au for a quote

2023-07-10 CHA
-Techs reached out to Also Energy for further support on case# 434810
You called in to day to get some assistance with troubleshooting the inverter B chain and weather station digitizers on the Harvest Beulaville Solar Farm site. The AlsoEnergy integrated weather station digitizers will need to be replaced and are no longer under warranty. You will also want to purchase an OVP to protect the other devices on the network. 
-Techs reached out to RM to inquiry about obtaining quote, quote was requested by DPA on 07-07-2023
-Techs then worked the inverters not communicating
-Huawei no longer in services, no support could be obtained
-Techs cycled powered on the Huawei smart logger 1000
-Once the smart logger was booted up, Techs checked also energy to see if comms are restored
-Inverters are now showing but not reporting any data
-Display shows inverters are in Disconnection
-Manual for Huawei smart logger 1000 reads, : Devices Status is Disconnection on the Smart Logger.
1. The cable between the device and
the Smart Logger is loose or
disconnected.
2. The device is powered Ñffȇ
3. The baud rate or RS485 address of
the device is changed.
4. The device is replaced.
5. The device is no longer connected.
1. Verify that the cable between the
device and the Smart Logger is
properly connected and
tightened.
2. Power on the device.
3. Verify the baud rate and RS485
address of the device.
4. If a device is replaced, search for
or manually add the device.
5. If the device is removed, remove
the device on the Smart Logger.
-Techs checked all connections and cables in between all devices, no issues found
-Techs then pulled the Inverter A smart logger and swapped it with inverters Bs
-Alarm shows up on smart logger @ both devices, Device addr. conflict /ID:1
-Smart loggers does not seem to be interchangeable
-Techs then tested the ethernet port where the smart logger plugs into, using the meter ethernet to test, comm ports tested good
-Without Huawei troubleshooting support, techs could only determine the Smart logger 1000 is faulty and should be replaced or suggest having also energy provide a retro fit for monitoring inverters 

*SMART LOGGER*
Huawei 
Smart logger 1000-10
Pad B S/N:2102311HJE10G4000001

2023-07-07 DPA
-requested a quote for 2 digitizers from Also Energy
-reached out for a replacement smartlogger


2023-07-07 RST
-inverters, connection to huawei inverter and connection logger bad, Alsoenery logger to huawei logger good. 
Weather station digitizers 2x are needed to be replaced alsoenergy change internal settings so it won't be reassigned. 

2023-07-06 ADE
B2-1 and B2-8 also dropped communication as of 14:22EDT

2023-07-06 BDO
INVs on Block B and weather stations appear to have lost comms with the datalogger for Block B. Logged into Datalogger directly and rebooted it, however this did not resolve the issue. Datalogger is reachable by IP address and is communicating in AlsoEnergy so we think there is a breakdown between the INVs and the logger.",,,Drew Parada,
27494,Beaufort,Corrective,SDWAN set up,4 - Low,Capital Power,"Jul 05, 2023 03:56:00 PM",,DAS (BEAU-DAS),Ready for Review ,1.82,,"Sep 05, 2023 04:04:52 PM","Chris Harris, Travis Williams","Aug 16, 2023 03:55:00 PM",INCOMPLETE,(TM) Time and Materials,,"2023-09-05 CHA
-Techs inspected SCADA enclosure and wiring
-Scada enclosure has ample enough room to add the equipment in question
-4, 20 amp breakers are feeding the SCADA enclosure to 4 double duplex receptacles, each are showing less than a 50% draw of allowed current
   breaker 1 - 7.9A
   breaker 2 - 3.4A
   breaker 3 - 2.0A
   breaker 4 - 0.5A
-Question from techs...
   What size wire does the equipment have? 3/4 or 1/2 cord grips should work for wiring 
   How many pieces of equipment have wiring that is external to internal to cabinet?

2023-08-28 DPA
-SEE Client Provided Notes

2023-08-16 DFR
Shipping address for hardware provided to client.
",,,Drew Parada,
,