Site Name,WO#,Fault/Event Start,Fault End,Date When Marked Complete/Incomplete,Description
Bartow,29550,"Jan 01, 2024 08:00:00 AM","Jan 31, 2024 05:00:00 PM",,Bartow - Monthly Utility Curtailment Tracking (01/01-01/31)
Ridgeback,29551,"Jan 01, 2024 09:45:00 AM","Jan 01, 2024 09:50:00 AM",,Site offline with recloser open
Dairy,29544,"Jan 01, 2024 12:32:00 PM",,,Dairy - 3 Year Amber Infrastructure Maintenance Requirements 
Beaufort,29866,"Jan 01, 2024 02:36:00 PM",,,Beaufort - Capital Power Operator Rounds 
Gauss,29553,"Jan 01, 2024 02:52:00 PM","Jan 01, 2024 03:35:00 PM",,Site offline due to transfer trip
Garner Solar,29554,"Jan 02, 2024 06:15:00 AM",,,Phase 1 Production Confirmation?
,23215,"Jan 02, 2024 07:34:00 AM","Jan 02, 2024 03:00:00 PM","Jan 02, 2024 03:00:00 PM",Mavic Pro drone maintenance.
,23214,"Jan 02, 2024 07:35:00 AM",,,Maintenance for Inspire 1 and components.
County Home,27391,"Jan 02, 2024 08:00:00 AM","Oct 24, 2023 12:40:00 PM",,CSS administers the Duke MOA self inspection
South Robeson,29382,"Jan 02, 2024 08:00:00 AM","Jan 10, 2024 02:46:00 PM","Jan 11, 2024 10:57:00 AM",South Robeson - Amber Infrastructure/Radian Annual Inspection
Arba Solar Energy Storage,29389,"Jan 02, 2024 08:00:00 AM","Jan 05, 2024 11:54:00 AM","Jan 08, 2024 08:00:00 AM", Arba Solar Energy Storage - Annual Inspection
Arba,29390,"Jan 02, 2024 08:00:00 AM","Jan 03, 2024 04:00:00 PM","Jan 04, 2024 08:17:00 AM",Arba - Leyline Annual Inspection
Sadiebrook,29555,"Jan 02, 2024 09:43:00 AM","Jan 22, 2024 10:02:00 AM",,UAV Follow Up: 2 String Anomalies
T2721,29562,"Jan 02, 2024 10:24:00 AM","Jan 05, 2024 03:00:00 PM",, INV 14 no communications
"Cosper Creek Solar, LLC",29566,"Jan 02, 2024 10:33:00 AM","Jan 30, 2024 01:34:00 PM",,Replace DIN rail breaker in DAS cabinet that keeps tripping. 
Gastonia Solar,29556,"Jan 02, 2024 11:31:00 AM",,,Purchase 10 slewgear motors from SolarFlex Rack on behalf of Adapture
Cedar Grove Property,29557,"Jan 02, 2024 12:48:00 PM",,,2024 January - Sheep Tasks
West Newberry,29558,"Jan 02, 2024 01:14:00 PM","Jan 10, 2024 01:12:00 PM",,INV 1 and 14 have stalled tracker(s).
,29514,"Jan 02, 2024 03:00:00 PM",,,Vehicle Quarterly Inspection - VEH-006
Star,29559,"Jan 02, 2024 06:55:00 PM","Jan 03, 2024 03:22:00 PM",,Site is not communicating with Locus
,29503,"Jan 03, 2024 08:00:00 AM",,"Jan 04, 2024 12:59:00 PM",Vehicle Quarterly Inspection - VEH-110
Faison,29510,"Jan 03, 2024 08:00:00 AM","Jan 05, 2024 02:20:00 PM","Jan 05, 2024 02:00:00 PM",Faison - Amber Infrastructure/Radian UAV Inspection
Princeton,29511,"Jan 03, 2024 08:00:00 AM","Jan 05, 2024 02:00:00 PM","Jan 05, 2024 02:22:00 PM",Princeton - Amber Infrastructure/Radian UAV Inspection
Four Oaks,29512,"Jan 03, 2024 08:00:00 AM","Jan 05, 2024 02:21:00 PM","Jan 05, 2024 02:00:00 PM",Four Oaks - Amber Infrastructure/Radian UAV Inspection
,29521,"Jan 03, 2024 08:00:00 AM",,"Jan 04, 2024 01:41:00 PM",Vehicle Quarterly Inspection - VEH-307
,29537,"Jan 03, 2024 08:00:00 AM",,"Jan 09, 2024 08:31:00 AM",Vehicle Quarterly Inspection - VEH-112
Bartow,29306,"Jan 03, 2024 12:57:00 PM","Jan 11, 2024 05:40:00 PM","Jan 22, 2024 10:35:00 AM","Bartow - Alchemy Quarterly Inspection  BLOCK 3
See Files tab for a list of which 25% of equipment to inspect for each inspection."
Skyward Solar,29564,"Jan 03, 2024 02:51:00 PM","Jan 08, 2024 09:38:00 AM",,Sitewide Zero Gen
Meeks,29565,"Jan 03, 2024 09:00:00 PM","Jan 04, 2024 09:05:00 AM",,Meeks not communicating
Audrey,29526,"Jan 04, 2024 07:10:00 AM","Jan 05, 2024 03:00:00 PM",,Audrey - Menlo Capital Semi-Annual Inspection 
Sophie,29195,"Jan 04, 2024 07:37:00 AM","Jan 04, 2024 04:53:00 PM","Jan 04, 2024 04:52:00 PM",Sophie - Menlo Capital UAV Inspection
Dairy,29578,"Jan 04, 2024 08:00:00 AM","Jan 04, 2024 02:38:00 PM",,Dairy Combiner Underperformance
Colton,29567,"Jan 04, 2024 10:00:00 AM","Jan 04, 2024 03:00:00 PM",,Fence Repiar
Strider,29568,"Jan 04, 2024 12:10:00 PM",,,INV 2A offline (Phase Imbalance)
Bellevue Solar,29570,"Jan 04, 2024 03:52:00 PM","Jan 10, 2024 02:50:00 PM",,Bellevue ACA Inspection
Bellevue Solar,29573,"Jan 04, 2024 04:18:00 PM","Jan 11, 2024 02:33:00 PM",, Bellevue INV 5 Offline
Bellevue Solar,29574,"Jan 04, 2024 04:19:00 PM","Jan 10, 2024 02:20:00 PM",,Bellevue INV 6 underperforming
PCSP 3,29575,"Jan 04, 2024 05:41:00 PM",,,Livestock - Winter Grazing
Owen,29576,"Jan 05, 2024 07:30:00 AM","Jan 05, 2024 03:30:00 PM",,Owen INV 2 offline with inlet pressure fault
South Robeson,29577,"Jan 05, 2024 07:30:00 AM","Jan 05, 2024 03:06:00 PM","Jan 05, 2024 04:02:00 PM",INV C.1 offline with DC Range Error - Error No: 1392/3500
ASPP2,29383,"Jan 05, 2024 08:00:00 AM","Jan 05, 2024 01:56:00 PM","Jan 05, 2024 02:03:00 PM",ASPP 2- Leyline Semi-Annual Inspection
Anderson,29579,"Jan 05, 2024 02:02:00 PM",,,Anderson INV 1 and INV 2 underperformance investigation 
Chiloquin,29583,"Jan 05, 2024 03:00:00 PM","Jan 19, 2024 06:23:00 PM",,"Take DGA Samples for XFMRs 2, 8, 9 and 11. 

Note that B2 needs 2 tests, one a uranic compound. "
Cottonwood,29582,"Jan 05, 2024 03:30:00 PM","Jan 05, 2024 04:20:00 PM",,Site offline due to transfer trip
Colton,29584,"Jan 06, 2024 03:45:00 AM","Jan 06, 2024 10:10:00 AM",,Site offline
Bartow,29591,"Jan 06, 2024 07:45:00 AM","Jan 08, 2024 11:14:00 AM","Jan 08, 2024 11:14:00 AM",INV 2B.6 offline (bus differential high)
Bartow,29592,"Jan 06, 2024 07:45:00 AM","Jan 11, 2024 05:40:00 PM","Jan 22, 2024 10:34:00 AM",INV 3B.2 offline (bus hardware overvoltage)
Sarah,29590,"Jan 06, 2024 09:00:00 AM","Jan 17, 2024 11:00:00 AM",,INV 1 low coolant pressure
Gastonia Solar,29834,"Jan 06, 2024 10:11:00 AM",,,INV 1.03.07 intermittently offline (current leakage detected & insulation resistance faults)
Meeks,29589,"Jan 06, 2024 10:30:00 AM","Jan 09, 2024 05:00:00 PM",,INV B is not communicating
Nitro,29585,"Jan 06, 2024 10:50:00 AM","Jan 08, 2024 02:00:00 PM",,INV B offline (DC subsystem fault)
Gauss,29586,"Jan 06, 2024 12:25:00 PM","Jan 06, 2024 02:00:00 PM",,Site offline (transfer trip)
Cottonwood,29587,"Jan 06, 2024 01:55:00 PM","Jan 06, 2024 03:19:00 PM",,Site offline (transfer trip)
Faison,29588,"Jan 06, 2024 05:27:00 PM","Jan 08, 2024 11:30:00 AM",,INV 1 offline (ground fault)
Gauss,29593,"Jan 07, 2024 03:00:00 AM","Jan 07, 2024 07:15:00 AM",,Site offline (transfer trip)
Locust Grove,29608,"Jan 07, 2024 09:00:00 AM","Jan 10, 2024 12:25:00 PM",,INV 1-04 offline (electric arc detected)
Fort Rock Solar IV,29594,"Jan 07, 2024 02:15:00 PM","Jan 08, 2024 04:00:00 PM",,INV 8 offline (hardware fault)
,29648,"Jan 08, 2024 08:32:00 AM",,"Jan 18, 2024 04:05:00 PM","Truck 112 Headlight Repair, Idle pully repair, oil change"
,29534,"Jan 08, 2024 10:48:00 AM","Jan 08, 2024 11:09:00 AM","Jan 08, 2024 11:09:00 AM",Vehicle Quarterly Inspection - VEH-007
South Robeson,29604,"Jan 08, 2024 01:30:00 PM",,,Low UPS battery voltage - continued from 22062
,29605,"Jan 08, 2024 02:11:00 PM",,,
Lafayette,29601,"Jan 08, 2024 02:12:00 PM","Jan 18, 2024 12:20:00 PM",,"Lafayette - Alchemy Semi-annual Inspection

See Files tab for a list of which 25% of equipment to inspect for each inspection."
Sophie,29606,"Jan 08, 2024 02:21:00 PM",,,"UAV Follow Up @ Sophie: 1 String w/ Electrical Damage, 5 String Anomalies, 14 Damaged Modules, 2 Failed Modules"
Merrill,29640,"Jan 08, 2024 03:45:00 PM","Jan 16, 2024 06:20:00 PM",,INV 4 is not communicating
Merrill,29687,"Jan 08, 2024 03:45:00 PM","Jan 16, 2024 01:00:00 PM",,INV 4 Production Confirmation Tracking
Brush Creek,29620,"Jan 09, 2024 06:30:00 AM","Jan 09, 2024 01:30:00 PM",,Site offline
Drift Creek,29622,"Jan 09, 2024 06:30:00 AM","Jan 09, 2024 01:00:00 PM",,Site offline
Agate Bay,29614,"Jan 09, 2024 06:33:00 AM","Jan 09, 2024 09:28:00 AM",,Site offline
,29535,"Jan 09, 2024 07:00:00 AM","Jan 09, 2024 08:32:00 AM",,Vehicle Quarterly Inspection - VEH-111
,29519,"Jan 09, 2024 07:34:00 AM",,,Vehicle Quarterly Inspection - VEH-203
,29506,"Jan 09, 2024 07:39:00 AM",,,Vehicle Quarterly Inspection - VEH-008
,29505,"Jan 09, 2024 07:40:00 AM",,,Vehicle Quarterly Inspection - VEH-010
Sadiebrook,29617,"Jan 09, 2024 08:00:00 AM","Jan 10, 2024 03:30:00 PM","Jan 11, 2024 07:43:00 AM",INV 2 offline (ground fault)
,29612,"Jan 09, 2024 08:33:00 AM",,,"Inspection ""Fail"": Check windshield condition Follow on work order for ""WO 29535"" (triggered by SM1553) for VEH-111 by aoverton.
Technician notes: "
West Newberry,29613,"Jan 09, 2024 09:27:00 AM","Jan 17, 2024 03:00:00 PM",,Inv 05 offline - replace AC breaker in panelboard (cont.)
Audrey,29615,"Jan 09, 2024 09:49:00 AM",,,Weather stations not communicating (cont.) 
Ridgeback,29624,"Jan 09, 2024 10:56:00 AM","Jan 09, 2024 11:52:00 AM",,Ridgeback - Site - Offline
Gauss,29625,"Jan 09, 2024 10:56:00 AM","Jan 09, 2024 11:52:00 AM",,Gauss - Site - Offline (Transfer Trip)
Langley,29621,"Jan 09, 2024 11:00:00 AM",,,combiner 5.6 offline
,29623,"Jan 09, 2024 11:00:00 AM",,"Jan 09, 2024 11:46:00 AM",Truck 007 oil change
Dairy,29628,"Jan 09, 2024 11:45:00 AM","Jan 09, 2024 01:00:00 PM",,Site offline due to utility trip and reclose
Briarwood,29630,"Jan 09, 2024 12:00:00 PM","Jan 09, 2024 01:31:00 PM",,Briarwood - site offline due to grid interruption
Augusta,29627,"Jan 09, 2024 12:26:00 PM","Jan 09, 2024 12:59:00 PM",,Site offline due to utility outage
Grand Ronde,29638,"Jan 09, 2024 12:40:00 PM","Jan 09, 2024 06:30:00 PM",,Site offline
Faison,29629,"Jan 09, 2024 12:53:00 PM","Jan 10, 2024 12:34:00 PM",,INVs 1 and 2 offline
West Newberry,29632,"Jan 09, 2024 01:30:00 PM","Jan 17, 2024 03:00:00 PM",,INV 25 offline (grid relay error)
Jersey Solar,29645,"Jan 09, 2024 02:53:00 PM","Jan 10, 2024 10:05:00 AM",,Jersey - Site - Offline (Storm Event)
,29631,"Jan 09, 2024 03:40:00 PM",,,"Inspection ""Fail"": Sign off on Fire Extinguisher Monthly Inspection tag; contact HSE if tag missing Follow on work order for ""WO 29505"" (triggered by SM2103) for VEH-010 by bcollier.
Technician notes: No Fire Extinguisher’s on Ford Maverick 010 "
Meeks,29642,"Jan 09, 2024 03:45:00 PM","Jan 10, 2024 05:15:00 AM",,Meeks - Site - Offline (Storm Event)
Weaver,29643,"Jan 09, 2024 04:04:00 PM","Jan 10, 2024 07:00:00 AM",,Weaver - Site - Offline (Storm Event)
Ridgeback,29644,"Jan 09, 2024 04:24:00 PM","Jan 10, 2024 06:58:00 AM",,Ridgeback - Site - Offline (Storm Event)
Woodsdale,29668,"Jan 09, 2024 04:45:00 PM",,,Woodsdale - Site - Offline (Storm Event)
Albertson,29641,"Jan 09, 2024 04:56:00 PM","Jan 16, 2024 01:02:00 PM","Jan 16, 2024 01:46:00 PM",Albertson CB 2.05 underperformance / low current
Colton,29646,"Jan 09, 2024 05:00:00 PM","Jan 09, 2024 06:20:00 PM",,Site offline
Lone Star,29697,"Jan 09, 2024 05:00:00 PM",,,Lone Star Scope Review
Colton,29647,"Jan 09, 2024 07:01:00 PM",,,"Repair damage from trespass/theft
Move replacement modules from Valley Creek conex
Install 23 modules
Repair conductors on Inv 1-6"
Brightwood,29652,"Jan 10, 2024 02:38:00 AM","Jan 10, 2024 01:30:00 PM",,Brightwood - Site - Offline
Sonne Two,29523,"Jan 10, 2024 08:00:00 AM","Jan 10, 2024 04:00:00 PM","Jan 10, 2024 04:00:00 PM",Sonne Two - Amber Infrastructure/Exus UAV Inspection
Owen,29527,"Jan 10, 2024 08:00:00 AM","Jan 10, 2024 04:00:00 PM","Jan 10, 2024 03:48:00 PM",Owen - Menlo Capital UAV Inspection
Aulander,29536,"Jan 10, 2024 08:00:00 AM","Jan 17, 2024 11:06:00 AM","Jan 18, 2024 04:24:00 PM","Aulander - Quarterly Inspection SECTION 4
See Files tab for a list of which 25% of equipment to inspect for each inspection."
Sadiebrook,29597,"Jan 10, 2024 08:00:00 AM","Jan 10, 2024 03:40:00 PM","Jan 11, 2024 10:44:00 AM",Sadiebrook -Annual Inspection
Amethyst,29650,"Jan 10, 2024 09:41:00 AM",,,2024 - Q1 Punchlist Repairs
Strider,29651,"Jan 10, 2024 09:45:00 AM",,,CB 1B.08 Positive Output Feeder Overheating 
Jersey Solar,29816,"Jan 10, 2024 10:00:00 AM","Jan 25, 2024 10:30:00 AM","Jan 25, 2024 02:10:00 PM",CB 3.2 - Offline
Chocowinity Solar ,28797,"Jan 10, 2024 10:43:00 AM",,,"MOA Progress Billing, 70% of total.   $3,486.70 
"
Cirrus Solar,28799,"Jan 10, 2024 10:50:00 AM",,," MOA Progress Billing, 70% of total. $3,486.7 
"
Langley,29659,"Jan 10, 2024 10:51:00 AM","Jan 10, 2024 04:33:00 PM","Jan 10, 2024 04:37:00 PM",Inv. 6 offline
Progress Solar I,28801,"Jan 10, 2024 10:52:00 AM",,,"MOA Progress Billing, 70% of total.  $3,696.70 
"
Thornton,29658,"Jan 10, 2024 10:53:00 AM","Jan 12, 2024 01:25:00 PM","Jan 12, 2024 02:18:00 PM",Communication with all met station equipment has been lost
Progress Solar II,28802,"Jan 10, 2024 10:54:00 AM",,,"MOA Progress Billing, 70% of total.  $3,822.70 
"
Progress Solar III,28803,"Jan 10, 2024 10:57:00 AM",,,"MOA Progress Billing, 70% of total.   $3,612.70 
"
Sandy Cross,28804,"Jan 10, 2024 10:59:00 AM",,,"MOA Progress Billing, 70% of total.   $2,856.7 
"
Cirrus Solar,29634,"Jan 10, 2024 11:02:00 AM",,,"Final 30% billing WO -  $1,494.30 "
Sandy Cross,29635,"Jan 10, 2024 11:04:00 AM",,,"MOA 30% final invoice  - $1,224.30 "
Progress Solar I,29636,"Jan 10, 2024 11:05:00 AM",,,"Final 30% invoice MOA -  $1,584.30 "
Progress Solar II,29637,"Jan 10, 2024 11:08:00 AM",,,"30% final MOA invoice -  $1,638.30 "
Progress Solar III,29639,"Jan 10, 2024 11:15:00 AM",,,"Final 30% MOA invoice -  $1,548.30 "
Old Catawba,29653,"Jan 10, 2024 11:26:00 AM","Jan 11, 2024 01:21:00 PM",,Inv 01 Offline w/ 3502 error (tripped GFDI)
Mattress Factory,29654,"Jan 10, 2024 11:34:00 AM","Jan 11, 2024 02:30:00 PM",,Inv 02 offline w/ DC Section Error 
Little River,29656,"Jan 10, 2024 11:40:00 AM",,,Invs 01 & 03 offline w/ DC Section Error
Agate Bay,29664,"Jan 10, 2024 12:47:00 PM","Jan 10, 2024 02:35:00 PM",,Site offline
Faison,29660,"Jan 10, 2024 12:55:00 PM",,,Purchase 2 sets of bus balance circuit replacement parts + spare hardware for Radian Inventory. 
Bartow,29663,"Jan 10, 2024 01:15:00 PM","Jan 10, 2024 02:20:00 PM",,Site offline
Chocowinity Solar ,29655,"Jan 10, 2024 01:28:00 PM",,,"Final 30% MOA invoice -  $1,494.3 "
Mile Farm,29427,"Jan 10, 2024 01:50:00 PM",,,"70% billing WO -  $4,662.7 "
Warrenton,29428,"Jan 10, 2024 01:52:00 PM",,,"MOA 70% billing WO -  $5,166.7 "
Watts,29429,"Jan 10, 2024 01:54:00 PM",,,"MOA 70% Billing WO -  $5,759.6 "
Davidson I,29662,"Jan 10, 2024 02:00:00 PM","Jan 12, 2024 01:01:00 PM",,Investigate Inv 6 and 7 off-line no production
Red Hill,29432,"Jan 10, 2024 02:25:00 PM",,,"MOA 70% Invoice -  $4,494.7 
"
NC Solar II,29616,"Jan 10, 2024 02:50:00 PM",,,"












































Progress invoice to cover materials already purchased and installed for WO 19991. "
Brightwood,29665,"Jan 10, 2024 02:56:00 PM","Jan 11, 2024 12:31:00 PM",,Site offline
West Newberry,29772,"Jan 10, 2024 03:00:00 PM",,,Recloser intermittently closing in 2 phases
Riley Solar I,29821,"Jan 10, 2024 03:35:00 PM",,,Ship Sungrow Powerstacks to Oregon from CSS HQ
Faison,29669,"Jan 10, 2024 05:37:00 PM",,,INV 01 - Offline (Array Fault PV ground overcurrent)
Garner Solar,29670,"Jan 10, 2024 07:00:00 PM","Jan 12, 2024 01:46:00 PM",,INV C - Offline
Best Lane Collector Station,29673,"Jan 11, 2024 01:05:00 AM","Jan 11, 2024 08:35:00 AM",,Substation offline
Riley Solar I,29674,"Jan 11, 2024 01:05:00 AM","Jan 11, 2024 08:35:00 AM",,Site offline
Starvation Ridge Collector Station,29675,"Jan 11, 2024 01:05:00 AM","Jan 11, 2024 08:35:00 AM",,Substation offline
Starvation Solar I,29676,"Jan 11, 2024 01:05:00 AM","Jan 11, 2024 08:35:00 AM",,Site offline
Schell,29684,"Jan 11, 2024 07:00:00 AM","Jan 11, 2024 02:03:00 PM",,Schell - Scheduled Outage (Dominion Energy)
,29493,"Jan 11, 2024 07:32:00 AM","Jan 11, 2024 02:00:00 PM","Jan 17, 2024 08:36:00 AM",Vehicle Quarterly Inspection - VEH-308
County Home,29671,"Jan 11, 2024 07:42:00 AM","Jan 24, 2024 11:35:00 AM",,"UAV Follow Up @ County Home: 3 String Anomalies, 2 Damaged Modules"
,29499,"Jan 11, 2024 08:00:00 AM",,"Jan 12, 2024 10:28:00 AM",Truck #110 - State Inspection - HJ5685 / VIN 1FTEX1EB4KFA51180 
,29672,"Jan 11, 2024 08:00:00 AM",,"Jan 11, 2024 11:46:00 AM",Truck 307 -oil Change
,29679,"Jan 11, 2024 08:00:00 AM",,"Jan 12, 2024 10:30:00 AM",Truck 110 -oil change
Colton,29677,"Jan 11, 2024 10:00:00 AM","Jan 11, 2024 10:36:00 AM",,Site offline
Riley Solar I,29681,"Jan 11, 2024 10:25:00 AM","Jan 11, 2024 03:38:00 PM",,INVs 7 & 8 offline
Cotten Farm,29685,"Jan 11, 2024 02:43:00 PM","Jan 19, 2024 11:00:00 AM",,INV B2 is not communicating
Cotten Farm,29686,"Jan 11, 2024 02:43:00 PM","Jan 19, 2024 11:15:00 AM",,INV B2 Production Confirmation Tracking
Wake RJ3 Solar Energy Storage,29688,"Jan 12, 2024 07:00:00 AM","Jan 17, 2024 03:00:00 PM",,"Install new gate sign, remove old sign, photo document. "
West Newberry,29695,"Jan 12, 2024 07:15:00 AM","Jan 13, 2024 10:31:00 AM",,All INVs offline (grid voltage out of range)
T2721,29689,"Jan 12, 2024 07:25:00 AM",,,Sitewide Inverter HMI Replacement
Briarwood,29691,"Jan 12, 2024 07:41:00 AM","Jan 12, 2024 09:11:00 AM",,Site offline
Sarah,29693,"Jan 12, 2024 08:11:00 AM","Jan 12, 2024 01:38:00 PM",,Modem is not communicating
Gauss,29694,"Jan 12, 2024 08:11:00 AM","Jan 12, 2024 03:24:00 PM","Jan 12, 2024 04:02:00 PM",INV 1.2 offline
Woodsdale,29696,"Jan 12, 2024 08:15:00 AM","Jan 12, 2024 12:05:00 PM",,Site offline
Woodsdale,29690,"Jan 12, 2024 08:29:00 AM",,,Replace UPS batteries. 
Faison,29692,"Jan 12, 2024 10:55:00 AM",,,"UAV Follow Up @ Faison: 32 String Anomalies, 9 Failed Modules, 33 Damaged Modules"
Rock Garden Collector Station,29701,"Jan 12, 2024 11:30:00 AM","Jan 15, 2024 03:00:00 PM",,"Fort Rock 4 Inverters, trackers, PPC RTAC, and weather station are not communicating"
NC Solar I,29802,"Jan 12, 2024 01:16:00 PM","Jan 23, 2024 12:55:00 AM","Jan 23, 2024 02:32:00 PM",Configure new Deno
County Home,29700,"Jan 12, 2024 02:10:00 PM","Jan 14, 2024 09:00:00 AM",,"INVs 1-2, 1-7, 1-9, 2-7, 4-2, 4-4, 4-7, 5-1, 5-4, 5-10, 6-2, 6-10, 7-3, 7-4, 8-3, & 8-10 offline (Overcurrrent single input)"
Bellevue Solar,29571,"Jan 12, 2024 03:56:00 PM","Jan 10, 2024 01:59:00 PM",,Bellevue INV 1 not communicating 
Faison,29703,"Jan 12, 2024 05:16:00 PM",,,INV 01 - Offline (Array Fault PV ground overcurrent)
Atkinson 2,29702,"Jan 12, 2024 05:25:00 PM","Jan 11, 2024 03:40:00 PM",,Meter data pull for Atkinson II at client's request
Cottonwood,29704,"Jan 12, 2024 06:21:00 PM","Jan 12, 2024 11:47:00 PM",,Cottonwood - Site - Offline (Transfer Trip)
Gauss,29713,"Jan 13, 2024 10:15:00 AM","Jan 16, 2024 10:23:00 AM","Jan 16, 2024 11:52:00 AM",INV 1.2 - Offline (Fault 152)
Brightwood,29705,"Jan 13, 2024 10:29:00 AM","Jan 17, 2024 04:29:00 PM",,"Brightwood - Site - Offline (Storm Event, Grid Outage)"
Valley Creek,29710,"Jan 13, 2024 04:00:00 PM",,,"Valley Creek - Site - Offline (Storm Event, Substation Outage)"
Fort Rock Solar I,29707,"Jan 13, 2024 07:16:00 PM","Jan 13, 2024 08:45:00 PM",,Fort Rock 1 - Site - Offline (Grid Outage)
Rock Garden Collector Station,29708,"Jan 13, 2024 07:16:00 PM","Jan 13, 2024 08:59:00 PM",,Rock Garden Collector - Site - Offline (Grid Outage)
Fort Rock Solar IV,29709,"Jan 13, 2024 07:16:00 PM","Jan 13, 2024 08:59:00 PM",,Fort Rock 4 - Site - Offline (Grid Outage)
Connley Collector Station,29706,"Jan 13, 2024 07:41:00 PM","Jan 13, 2024 08:45:00 PM",,Connley Collector Station - Site - Offline (Grid Outage)
Pika,29711,"Jan 13, 2024 11:00:00 PM","Jan 18, 2024 12:30:00 PM",,Pika - INV 01 - Offline
Collier,29712,"Jan 14, 2024 12:10:00 AM","Jan 14, 2024 09:39:00 AM",,"Collier - Site - Offline (Storm Event, Grid Outage)"
Brush Creek,29739,"Jan 14, 2024 06:37:00 AM","Jan 16, 2024 02:00:00 PM",,Brush Creek - Site - Offline 
Drift Creek,29735,"Jan 14, 2024 06:45:00 AM","Jan 17, 2024 12:26:00 AM",,Drift Creek - Site - Offline
Connley Collector Station,29714,"Jan 14, 2024 01:20:00 PM","Jan 14, 2024 02:13:00 PM",,"Connley Collector - Site - Offline (Storm Event, Grid Outage)"
Fort Rock Solar I,29715,"Jan 14, 2024 01:42:00 PM","Jan 14, 2024 02:07:00 PM",,"Fort Rock 1 - Site - Offline (Storm Event, Grid Outage)"
Fort Rock Solar IV,29716,"Jan 14, 2024 01:43:00 PM","Jan 14, 2024 01:20:00 PM",,"Fort Rock 4 - Site - Offline (Storm Event, Grid Outage)"
Rock Garden Collector Station,29717,"Jan 14, 2024 01:43:00 PM","Jan 14, 2024 02:07:00 PM",,"Rock Garden Collector - Site - Offline (Storm Event, Grid Outage)"
Starvation Solar I,29719,"Jan 14, 2024 03:00:00 PM","Jan 16, 2024 04:30:00 PM",,INV 06 - Offline (Hardware Fault)
Agate Bay,29718,"Jan 14, 2024 06:37:00 PM","Jan 14, 2024 09:34:00 PM",,"Agate Bay - Site - Offline (Storm Event, Grid Outage)"
Star,29738,"Jan 15, 2024 09:00:00 AM","Jan 17, 2024 09:00:00 AM",,Star - Inverters - No Comms 
1634,29752,"Jan 15, 2024 12:00:00 PM","Jan 17, 2024 03:35:00 PM","Jan 17, 2024 04:34:00 PM",Stalled trackers
Interstate,29773,"Jan 15, 2024 01:01:00 PM","Jan 19, 2024 12:25:00 PM",,Combiner Zones - No Comms
Anderson,29740,"Jan 15, 2024 01:27:00 PM",,,Anderson - PE Weekly Production Check
County Home,29729,"Jan 16, 2024 07:08:00 AM","Jan 30, 2024 02:13:00 PM",,County Home - Amber Infrastructure/Exus Annual Inspection
Owen,29741,"Jan 16, 2024 11:11:00 AM",,,"UAV Follow Up @ Owen: 3 String Anomalies, 30 Damaged Modules, 2 Failed Modules"
Agate Bay,29742,"Jan 16, 2024 12:27:00 PM","Jan 16, 2024 01:23:00 PM",,Agate Bay - Site - Offline
Mattress Factory,29743,"Jan 16, 2024 01:43:00 PM","Jan 17, 2024 10:50:00 PM",,CB 4.02 Offline
Little River,29744,"Jan 16, 2024 01:48:00 PM","Jan 19, 2024 02:23:00 PM",,CB 5.4 underperformance
Skyward Solar,29746,"Jan 16, 2024 03:28:00 PM","Jan 16, 2024 03:00:00 PM",,Communications offline
Watson Seed,29747,"Jan 16, 2024 04:20:00 PM",,,inverter 6 loss of combiner current visibility
Watson Seed,29748,"Jan 16, 2024 04:20:00 PM","Jan 19, 2024 11:58:00 AM","Jan 19, 2024 12:58:00 PM", inverter 10 communication loss
Colton,29750,"Jan 16, 2024 10:45:00 PM","Jan 17, 2024 09:10:00 AM",,Colton - Site - Offline (Storm Event)
Turkey Hill,29749,"Jan 17, 2024 06:00:00 AM","Jan 17, 2024 08:45:00 AM",,Turkey Hill - Site - Offline
Facile Solar,29513,"Jan 17, 2024 07:16:00 AM",,,Facile Solar - Green Street Carolinas Semiannual Inspection
Pecan,29500,"Jan 17, 2024 07:41:00 AM","Jan 17, 2024 02:18:00 PM","Jan 17, 2024 02:00:00 PM",Pecan - Ecoplexus UAV Inspection
NC Solar I,29502,"Jan 17, 2024 07:42:00 AM","Jan 17, 2024 02:00:00 PM","Jan 17, 2024 02:00:00 PM",NC Solar I - Amber Infrastructure/Radian UAV Inspection
Freemont,29760,"Jan 17, 2024 09:33:00 AM","Jan 31, 2024 11:03:00 AM",,INV C - Clipping at 916kW (04 - Cooling Fan 34 Abnormal Alarm) - change to Cooling Fan 12 on 01/22. 
Faison,29753,"Jan 17, 2024 10:10:00 AM",,,INV 02 - Offline (Array Fault Asymmetrical array)
Fort Rock Solar I,29755,"Jan 17, 2024 11:50:00 AM","Jan 18, 2024 03:00:00 PM",,INV 06 - Offline (Hardware Fault)
"Sesqui-C Solar, LLC",29756,"Jan 17, 2024 12:10:00 PM","Jan 17, 2024 04:00:00 PM",,Sesqui-C - Site - Offline (Grid Outage)
Brightwood,29762,"Jan 17, 2024 04:00:00 PM","Jan 22, 2024 01:15:00 PM",,INV 3 offline with DC overvoltage fault
Atkinson 2,29757,"Jan 18, 2024 05:00:00 AM",,,"AC Voltage Anomalies: Meter - low ""B"" phase,  Inverters - 3phase voltage drop"
West Newberry,29758,"Jan 18, 2024 08:42:00 AM",,,Complete RMA for Inv 05
West Newberry,29759,"Jan 18, 2024 08:45:00 AM",,,Complete RMA for Inv 25
Progress Energy - Sutton,29761,"Jan 18, 2024 11:34:00 AM",,,Inv 2_ZeroGen (Faults)
Anderson,29763,"Jan 18, 2024 12:48:00 PM","Jan 30, 2024 02:40:00 PM",,"Procure, install & configure trail cameras for site security. "
Star,29764,"Jan 18, 2024 01:11:00 PM",,,MOA INV updates
Gauss,29777,"Jan 18, 2024 01:15:00 PM","Jan 26, 2024 10:56:00 AM","Jan 26, 2024 02:03:00 PM",INV 1.1 - Not communicating in PowerTrack - now offline
Sophie,29765,"Jan 18, 2024 01:53:00 PM",,,MOA INV Updates
Owen,29768,"Jan 18, 2024 03:30:00 PM",,,MOA INV Updates
Davidson I,29767,"Jan 18, 2024 03:31:00 PM","Jan 19, 2024 01:30:00 PM",,Inverter 5 zero gen
Brightwood,29771,"Jan 19, 2024 04:15:00 AM","Jan 21, 2024 03:46:00 PM",,"Brightwood - Site - Offline (Storm Event, Grid Outage)"
,29754,"Jan 19, 2024 07:32:00 AM","Jan 19, 2024 03:00:00 PM",,Oil Change
Brightwood,29808,"Jan 19, 2024 10:00:00 AM","Jan 24, 2024 04:18:00 PM",,Replace and document modules blown off the racking
Rose Acre Solar Energy Storage,29784,"Jan 19, 2024 11:00:00 AM","Jan 23, 2024 04:39:00 PM","Jan 24, 2024 09:13:00 AM","West field
Strings    1.1, 1.5, 2.4, 2.10, 3.3, 3.5, 3.8, 3.10, 3.11, 4.3, 4.8, 6.4, 7.10, 10.9, 11.7, 11.10, 12.1, 13.1, 13.10
East field
Strings    17.8, 17.9, 19.7, 25.5, 28.5, 30.9, 33.2"
Rose Acre Solar Energy Storage,29810,"Jan 19, 2024 11:00:00 AM","Jan 25, 2024 10:36:00 AM","Jan 31, 2024 09:03:00 AM",Cradle on the racking broken- needs to be replaced -See FILES Tab note 2
Pecan,29774,"Jan 19, 2024 12:14:00 PM",,,"UAV Follow Up @ Pecan: 30 String Anomalies, "
Chiloquin,29776,"Jan 19, 2024 12:22:00 PM",,,INV 6.1 - Offline (Islanding)
Fort Rock Solar I,29778,"Jan 19, 2024 02:45:00 PM",,,INV 06 - Offline (Grounding Fault Device Code Repeat Fault)
Four Oaks,29798,"Jan 19, 2024 03:45:00 PM","Jan 23, 2024 11:30:00 AM",,INV 1 and 3 not communicating
Aulander,29779,"Jan 20, 2024 07:00:00 AM","Jan 29, 2024 03:02:00 PM","Jan 30, 2024 07:15:00 AM",INV 2 offline - no fault translated in AlsoEnergy
Sadiebrook,29795,"Jan 20, 2024 07:00:00 AM","Jan 22, 2024 10:02:00 AM","Jan 23, 2024 07:01:00 AM",Sadiebrook intermittent comms issues
Red Oak,29781,"Jan 21, 2024 03:35:00 AM","Jan 21, 2024 12:00:00 PM","Jan 21, 2024 06:24:00 PM",INV A1/A2/C2 not communicating - one inverter not producing (possibly C2)
Gold Mine,29780,"Jan 21, 2024 05:30:00 AM","Jan 22, 2024 10:45:00 AM",,Gold Mine site offline due to utility trip and reclose
County Home,29785,"Jan 21, 2024 07:00:00 AM","Jan 23, 2024 08:21:00 AM",,"INV 1.1 and 1.2 offline with Grid connection installation fault

"
1634,29782,"Jan 21, 2024 09:00:00 AM","Jan 26, 2024 02:04:00 PM","Jan 29, 2024 09:26:00 AM",INV 27 intermittently offline (Insulation Resistance Low)
Soluga IV,29797,"Jan 21, 2024 12:00:00 PM","Jan 23, 2024 10:00:00 AM","Jan 23, 2024 12:11:00 PM",INV 2 offline with phase imbalance
Brightwood,29783,"Jan 21, 2024 03:20:00 PM","Jan 22, 2024 06:44:00 PM",,Brightwood INV 1 offline following site outage - Frequency Abnormal
Woodsdale,29599,"Jan 22, 2024 07:03:00 AM","Feb 01, 2024 03:00:00 PM",,"Woodsdale - Alchemy Semi-annual Inspection

See Files tab for a list of which 25% of equipment to inspect for each inspection."
Wake RJ3 Solar Energy Storage,29725,"Jan 22, 2024 07:46:00 AM","Jan 22, 2024 02:00:00 PM",,Wake RJ3 Solar Energy Storage - NCEMC Semi-annual Inspection
Red Oak,29732,"Jan 22, 2024 08:00:00 AM","Jan 18, 2024 12:18:00 PM","Jan 26, 2024 03:40:00 PM", Annual Inspection
Exhibit Court,29872,"Jan 22, 2024 09:46:00 AM",,,Exhibit Court - Insurance Claim Follow-up
,29528,"Jan 22, 2024 09:47:00 AM",,,Truck #300 - State Inspection - HJ5687 / VIN 1FD8W3HT8HEC11586
Brightwood,29819,"Jan 22, 2024 10:00:00 AM",,,"Racking failure, broken welds"
Four Oaks,29796,"Jan 22, 2024 11:37:00 AM","Jan 23, 2024 02:23:00 PM",,"UAV Follow Up @ Four Oaks: 6 String Anomalies, 22 Damaged Modules"
Fort Rock Solar IV,29799,"Jan 22, 2024 12:15:00 PM","Jan 22, 2024 05:00:00 PM",,INV 6 offline
Princeton,29800,"Jan 22, 2024 02:00:00 PM",,,Pull meter energy data
Sarah,29801,"Jan 22, 2024 02:00:00 PM",,,Pull meter energy data
Rock Garden Collector Station,29803,"Jan 22, 2024 03:00:00 PM","Jan 22, 2024 05:30:00 PM",,OR30RF - Remote Desktop inaccessible 
Fayetteville PWC,29787,"Jan 23, 2024 08:00:00 AM","Jan 23, 2024 02:00:00 PM","Jan 23, 2024 03:52:00 PM",Fayetteville Solar - Semi Annual Inspection
,29805,"Jan 23, 2024 09:00:00 AM",,,Issues with breaks.
,29829,"Jan 23, 2024 10:00:00 AM","Jan 25, 2024 04:16:00 PM",,Cardinal PVsyst review
West Newberry,29806,"Jan 23, 2024 10:04:00 AM",,,Stalled tracker in array of Inv 14
Garner Solar,29807,"Jan 23, 2024 10:23:00 AM",,,Replace HMI and cooling inductor to reduce/eliminate reocurring operating fuses. 
Princeton,29809,"Jan 23, 2024 12:00:00 PM",,,"UAV Follow Up @ Princeton: 55 String Anomalies, 23 Damaged Modules"
Fort Rock Solar IV,29892,"Jan 23, 2024 12:00:00 PM",,,INV 6 underperforming (Grounding Fault)
Four Oaks,29811,"Jan 23, 2024 01:30:00 PM",,,Track RMA replacement for Inv B PSG240E
Cottonwood,29813,"Jan 23, 2024 07:45:00 PM","Jan 24, 2024 07:45:00 AM",,Cottonwood offline due to transfer trip
Garner Solar,29724,"Jan 24, 2024 07:08:00 AM","Jan 26, 2024 03:00:00 PM",,Garner Solar - Capital Broadcasting Semi-Annual Inspection 
Nitro,29812,"Jan 24, 2024 07:15:00 AM","Jan 24, 2024 02:00:00 PM",,INV B - Offline (System Fault DC subsystem fault not cleared)
Cottonwood,29792,"Jan 24, 2024 08:00:00 AM","Jan 24, 2024 12:33:00 PM","Jan 25, 2024 01:49:00 PM","Cottonwood - Alchemy Quarterly Inspection
SECTION B1

See Files tab for a list of which 25% of equipment to inspect for each inspection."
Facile Solar,29814,"Jan 24, 2024 09:10:00 AM","Jan 24, 2024 03:00:00 PM",,Attempt to restore Invs 1 or 2 by installing the Inv 3 VSE1 board and running a first time start-up. 
Sonne Two,29815,"Jan 24, 2024 10:56:00 AM","Jan 29, 2024 02:45:00 PM",,"UAV Follow Up @ Sonne II: 12 String Anomalies, 5 Modules w/ Electrical Damage."
,29721,"Jan 24, 2024 11:00:00 AM",,,Monthly CB check
Owen,29823,"Jan 24, 2024 11:00:00 AM","Jan 09, 2024 09:50:00 AM",,Owen site offline due to trip and reclose
Adams Neilson,29817,"Jan 24, 2024 11:30:00 AM",,,NTE 28 - J&M to Adams Neilson from 30 Jan to 02 Feb for MV location and excavation of fiber optic lines for repair
Strider,29849,"Jan 24, 2024 01:00:00 PM","Jan 30, 2024 02:00:00 PM",,Weather station 1 module temp reporting erroneous values
Faison,29820,"Jan 24, 2024 02:09:00 PM","Jan 26, 2024 01:30:00 PM",,INV 1 offline with Array Fault PV Ground Overcurrent
Chiloquin,29825,"Jan 24, 2024 05:15:00 PM",,,INV 3.02 offline (grid voltage is too low)
Colton,29876,"Jan 24, 2024 07:34:00 PM",,,Site is not communicating in PowerTrack
Jersey Solar,23809,"Jan 25, 2024 08:00:00 AM","Jan 25, 2024 10:30:00 AM","Jan 25, 2024 02:10:00 PM",Jersey - 5 Year Maintenance Requirement NESM 
Jersey Solar,29501,"Jan 25, 2024 08:00:00 AM",,,Jersey - 3 Year Maintenance Requirements Amber Infrastructure
Chiloquin,29844,"Jan 25, 2024 10:30:00 AM",,,INV 7.05 offline (islanding)
Brightwood,29828,"Jan 25, 2024 10:35:00 AM",,,INV 3 offline (Reversed Branch Over-Current)
Gastonia Solar,29857,"Jan 25, 2024 11:00:00 AM",,,INV 1.03.09 intermittently offline (current leakage detected)
County Home,29830,"Jan 25, 2024 04:00:00 PM","Jan 26, 2024 09:27:00 AM",,"INVs 1-7, 1-9, 2-7, 5-1, 5-4, 5-10, 6-2, 6-10, 7-3, 7-4, 8-3, & 8-10 offline (overcurrent single input)"
Tiburon,29831,"Jan 25, 2024 06:00:00 PM","Jan 25, 2024 06:29:00 PM",,Site offline (grid disturbance)
Garner Solar,29832,"Jan 25, 2024 07:00:00 PM","Jan 26, 2024 11:45:00 AM",,Phase 2 is not communicating
PCSP 3,29854,"Jan 26, 2024 02:30:00 AM",,,Site is intermittently not communicating
Lane,29835,"Jan 26, 2024 07:30:00 AM","Jan 27, 2024 10:40:00 AM","Jan 28, 2024 12:00:00 PM",INV 7 offline with Ground Fault
Freemont,29833,"Jan 26, 2024 07:52:00 AM",,,Purchase spare TMEIC CTs for Freemont/Mariposa
Gauss,29533,"Jan 26, 2024 08:00:00 AM","Jan 26, 2024 10:56:00 AM","Jan 26, 2024 02:04:00 PM",Gauss - 5 Year Maintenance Requirements Amber Infrastructure
Spring Creek Middle School,29731,"Jan 26, 2024 08:00:00 AM",,,"Spring Creek Middle School - Brady Semi-Annual Inspection

2023-08-24 DRE
PM Inspections paused indefinitely per client request while assets are waiting for replacement."
Gastonia Solar,29858,"Jan 26, 2024 08:00:00 AM",,,INV 2.08.20 intermittently offline (current leakage detected)
Chiloquin,29839,"Jan 26, 2024 10:00:00 AM",,,INV 3.13 offline (grid voltage is too low)
Innovative Solar 23,29836,"Jan 26, 2024 01:43:00 PM",,,Meet Cypress Creek on site to review erosion and fence line vegetation clearing 
NC Solar I,29838,"Jan 26, 2024 01:59:00 PM","Jan 31, 2024 02:16:00 PM","Jan 31, 2024 03:42:00 PM","UAV Follow Up : 52 String Anomalies, 90 Damaged Modules, 99 Failed Modules"
Chiloquin,29845,"Jan 26, 2024 02:45:00 PM",,,INV 7.14 offline (islanding)
Davidson I,29888,"Jan 26, 2024 03:00:00 PM","Jan 30, 2024 03:00:00 PM",, Inv. 7/ Meter 7_ZeroGen
Grantham Middle School,29865,"Jan 26, 2024 05:00:00 PM",,,"Grantham Middle School - Brady Semi-Annual Inspection 

2023-08-24 DRE
PM Inspections paused indefinitely per client request while assets are waiting for replacement."
Faison,29840,"Jan 26, 2024 05:30:00 PM",,,INV 1 offline (PV ground overcurrent)
Star,29842,"Jan 27, 2024 07:15:00 AM","Jan 27, 2024 03:00:00 PM",,Site is not communicating
Owen,29841,"Jan 27, 2024 07:45:00 AM","Jan 27, 2024 03:45:00 PM",,INV 2 offline (Pump Control Fault [CTW14])
Chiloquin,29846,"Jan 27, 2024 10:45:00 AM",,,INVs 3.10 & 3.15 offline (islanding)
Mattress Factory,29843,"Jan 27, 2024 11:30:00 AM","Jan 28, 2024 12:00:00 PM",,"Inverter 1 shutdown at 7:30 ET on 1/27/24 due to a ""DC Section Error""."
Dayton Cutoff,29847,"Jan 27, 2024 03:12:00 PM","Jan 27, 2024 06:23:00 PM",,Site offline (grid issue)
"Sesqui-C Solar, LLC",29856,"Jan 27, 2024 03:45:00 PM",,,Inverter 7-14 not communicating
Gauss,29851,"Jan 28, 2024 12:40:00 AM","Jan 28, 2024 08:20:00 AM",,Site offline
Ridgeback,29852,"Jan 28, 2024 01:55:00 AM","Jan 28, 2024 08:25:00 AM",,Site offline
Lane,29850,"Jan 28, 2024 07:30:00 AM","Jan 31, 2024 02:00:00 PM","Feb 02, 2024 07:15:00 AM",INV 7 offline (ground fault)
County Home,29855,"Jan 28, 2024 07:30:00 AM","Jan 28, 2024 02:35:00 PM",,INVs 5-10 & 7-04 offline (Overcurrrent single input)
West Newberry,29903,"Jan 28, 2024 08:00:00 AM","Feb 01, 2024 08:33:00 AM",,Trackers stalled flat
Chiloquin,29853,"Jan 28, 2024 10:30:00 AM",,,INV 6.13 offline (islanding)
Gauss,29870,"Jan 29, 2024 12:30:00 AM","Jan 29, 2024 07:50:00 AM",,Gauss - Site - Offline (Transfer Trip)
Sedberry Farm,29869,"Jan 29, 2024 07:32:00 AM","Jan 29, 2024 12:00:00 PM","Jan 29, 2024 12:00:00 PM",Sedberry Farm - Amber Infrastructure/Exus UAV Inspection
Cottonwood,29871,"Jan 29, 2024 08:09:00 AM","Jan 29, 2024 08:47:00 AM",,Cottonwood - Site - Offline (Transfer Trip)
PCSP 3,29873,"Jan 29, 2024 09:58:00 AM","Jan 30, 2024 03:00:00 PM",,"Disconnected HRs throughout the array. Locate, document string ID, re-terminate and verify/record production. "
Agate Bay,29875,"Jan 29, 2024 10:00:00 AM","Jan 29, 2024 02:40:00 PM",,Escort USFWS
1634,29874,"Jan 29, 2024 10:04:00 AM",,,"1634 Zone Controller - can't login ""failed to get MQQT status"""
Chiloquin,29886,"Jan 29, 2024 10:30:00 AM",,,"INVs 3.04, 4.11, & 7.15 offline (islanding)"
Strider,29885,"Jan 29, 2024 11:45:00 AM","Jan 30, 2024 12:45:00 PM",,INV 3B offline (Phase Imbalance)
Sarah,29877,"Jan 29, 2024 12:00:00 PM",,,Site offline - meter package damaged during re-energization of site
Locust Grove,29878,"Jan 29, 2024 01:17:00 PM",,,Replace rusting EGC lugs at the inverters and racking connections. 
Gauss,29887,"Jan 29, 2024 01:45:00 PM","Jan 29, 2024 03:56:00 PM",,Gauss - Site - Offline (Transfer Trip)
Target - T2080 - CHARLOTTE,29880,"Jan 29, 2024 01:53:00 PM",,,Target - T2080 - Charlotte - Sitewide Comms Loss (check SOW on SiteCapture).
Target - T1794 - Briarcreek Pkwy Raleigh,29881,"Jan 29, 2024 01:57:00 PM",,,Target - T1794 - Briarcreek Pkwy Raleigh (check SOW on SiteCapture).
"Target - T2785 - GRAND HILL PL, HOLLY SPRINGS",29882,"Jan 29, 2024 02:03:00 PM",,,"Target - T2785 - GRAND HILL PL, HOLLY SPRINGS - Sitewide comms loss (check SOW in Site Capture)"
"Target - T2168 - RALEIGH ROAD PKWY W, WILSON",29884,"Jan 29, 2024 02:15:00 PM",,,"Target - T2168 - RALEIGH ROAD PKWY W, WILSON - Sitewide Comms Loss (check SOW on SiteCapture)."
,29524,"Jan 29, 2024 02:53:00 PM",,,Vehicle Quarterly Inspection - VEH-108
Dayton Cutoff,29891,"Jan 29, 2024 03:09:00 PM",,,Site offline (pending grid repairs)
Chiloquin,29893,"Jan 29, 2024 03:20:00 PM",,,INV 6.03 offline (grid voltage is too low)
Jersey Solar,29889,"Jan 29, 2024 03:44:00 PM","Jan 30, 2024 02:00:00 PM","Jan 30, 2024 02:00:00 PM",Jersey - Amber Infrastructure/Exus UAV Inspection
NC Solar II,29890,"Jan 29, 2024 03:45:00 PM","Jan 30, 2024 02:00:00 PM","Jan 30, 2024 02:00:00 PM",NC Solar II - Amber Infrastructure/Radian UAV Inspection
Red Oak,29899,"Jan 29, 2024 06:45:00 PM","Feb 01, 2024 02:00:00 PM","Feb 02, 2024 07:16:00 AM",INV C1 is not communicating
Red Oak,29900,"Jan 29, 2024 06:45:00 PM",,,INV C1 Production Confirmation Tracking
Weaver,29895,"Jan 30, 2024 04:58:00 AM","Jan 30, 2024 08:41:00 AM",,Site offline (Duke testing)
Weaver,29896,"Jan 30, 2024 10:44:00 AM",,,Weaver Tracker Issues: 4 total issues affecting 6.3% of the site
Bighorn,29897,"Jan 30, 2024 11:40:00 AM",,,Big Horn Tracker Issues - 9 total issues affecting 1.1% of the site
Brush Creek,29898,"Jan 30, 2024 12:00:00 PM",,,Tracker Issues: 4 total issues affecting 3.6% of the site.
County Home,29911,"Jan 30, 2024 12:43:00 PM",,,INV 4.03 - Offline (Breaker Issue)
"Linkville Solar, LLC",29775,"Jan 30, 2024 12:48:00 PM",,,Please be onsite with extendo stick to close in knife blades. 
Collier,29901,"Jan 30, 2024 01:11:00 PM",,,"Collier Tracker Issue: NCU 1A all trackers stuck in ""Manual"" mode"
Agate Bay,29905,"Jan 31, 2024 01:15:00 AM","Jan 31, 2024 11:47:00 AM",,Site offline (grid disturbance)
EMJ Solar,29790,"Jan 31, 2024 07:03:00 AM",,,EMJ - City of Raleigh Semi-Annual Inspection 
,29906,"Jan 31, 2024 09:09:00 AM",,,"Grantham Middle School - Brady Annual Inspection 

2023-08-24 DRE
PM Inspections paused indefinitely per client request while assets are waiting for replacement."
Cottonwood,29909,"Jan 31, 2024 10:45:00 AM","Jan 31, 2024 11:30:00 AM",,Cottonwood - Site - Offline (Transfer Trip)
Sedberry Farm,29907,"Jan 31, 2024 10:50:00 AM",,,UAV Follow Up @ Sedberry Farm: 3 Damaged Modules
Chiloquin,29910,"Jan 31, 2024 11:00:00 AM",,,INVs 3.11 & 7.12 offline (islanding)
Faison,29908,"Jan 31, 2024 11:26:00 AM",,,"Locate, document, remove and replace broken modules on strings with Spark installed jumpers. "
Bartow,29914,"Jan 31, 2024 12:55:00 PM","Jan 31, 2024 01:45:00 PM",,Site offline
Sophie,29916,"Jan 31, 2024 01:35:00 PM","Jan 31, 2024 10:00:00 PM",,Site is not communicating
Lyons,29915,"Jan 31, 2024 03:51:00 PM",,,"Team of Two will spend three days on site completing a visual inspection& document the location of red or white rust on the racking.
"
